solar_resource_data,<null>
helio_positions,[ [ -398.332, -1174.68 ], [ 999.831, -865.019 ], [ -1569.56, 311.71 ], [ -1299.36, 1188.62 ], [ 1258.78, 1231.51 ], [ 848.955, 1606.33 ], [ -835.792, 647.982 ], [ 425.324, -1165.17 ], [ 767.124, 1646.98 ], [ 1558.23, 364.153 ], [ -715.218, -1063.02 ], [ -1493.27, -158.471 ], [ 530.889, -1121.02 ], [ 1216.79, 1273.02 ], [ -1119.75, -781.638 ], [ -620.015, -449.562 ], [ 1529.3, 626.567 ], [ -937.614, -932.094 ], [ -1101.42, -807.261 ], [ 810.136, -992.59 ], [ 1500.53, -58.05 ], [ -1455.36, 888.519 ], [ 1303.13, -536.021 ], [ 1501.29, -32.886 ], [ -794.627, 1633.89 ], [ -1549.88, 57.025 ], [ 1237.96, 1252.44 ], [ 1315.15, -505.817 ], [ 821.907, 1620.33 ], [ -1470.05, 863.996 ], [ 556.608, -1108.48 ], [ 1019.52, -841.723 ], [ 1545.06, 134.873 ], [ -1549.45, 574.946 ], [ -1495.71, -133.415 ], [ 1507.44, 677.483 ], [ -875.765, 1591.87 ], [ -452.09, -1155.05 ], [ -1277.02, -595.558 ], [ -1448.47, -141.449 ], [ -739.551, -1046.24 ], [ 832.818, -973.637 ], [ 1187.02, -675.123 ], [ 1171.13, -702.327 ], [ 113.738, -1051.42 ], [ -113.738, -1051.42 ], [ -1137.48, -755.598 ], [ -767.124, 1646.98 ], [ -848.955, 1606.33 ], [ 582.031, -1095.34 ], [ -478.616, -1144.32 ], [ -958.867, -910.216 ], [ 1542.58, 160.756 ], [ 1551.91, 390.225 ], [ -1404.56, -381.169 ], [ 1038.67, -817.98 ], [ 46.317, -1201.1 ], [ 74.013, -1199.71 ], [ 101.669, -1197.68 ], [ -1440.26, 912.793 ], [ 129.271, -1195.02 ], [ -18.597, -1201.84 ], [ 607.145, -1081.62 ], [ 156.805, -1191.72 ], [ -821.907, 1620.33 ], [ -763.49, -1028.9 ], [ -46.317, -1201.1 ], [ -504.887, -1132.97 ], [ -1548.71, 83 ], [ -425.324, -1165.17 ], [ 855.057, -954.166 ], [ 184.254, -1187.78 ], [ 1424.75, 936.81 ], [ -74.013, -1199.71 ], [ -1258.78, 1231.51 ], [ -1216.79, 1273.02 ], [ 211.606, -1183.21 ], [ -1564.11, 337.979 ], [ 238.846, -1178.02 ], [ -1497.74, -108.321 ], [ 655.035, 1694.68 ], [ -1539.59, 600.841 ], [ -101.669, -1197.68 ], [ 1173.43, 1313.09 ], [ 1326.47, -475.343 ], [ -129.271, -1195.02 ], [ -741.36, -754.197 ], [ 1202.28, -647.56 ], [ 631.935, -1067.33 ], [ 18.597, -1201.84 ], [ -1154.61, -729.156 ], [ 1392.54, 984.047 ], [ -1518.58, 652.117 ], [ -979.609, -887.854 ], [ -530.889, -1121.02 ], [ -156.805, -1191.72 ], [ 739.406, 1659.61 ], [ 1057.26, -793.802 ], [ -1237.96, 1252.44 ], [ 455.607, 615.586 ], [ 626.532, 1705.42 ], [ 1195.28, 1293.24 ], [ 1421.94, -310.073 ], [ 319.743, -1158.68 ], [ 1408.85, 960.563 ], [ -787.022, -1011.02 ], [ 880.914, -585.166 ], [ -184.254, -1187.78 ], [ 1539.67, 186.594 ], [ 1545.15, 416.187 ], [ 876.841, -934.187 ], [ -655.035, 1694.68 ], [ -211.606, -1183.21 ], [ 346.387, -1151 ], [ -253.69, 1026.68 ], [ 656.389, -1052.47 ], [ 711.479, 1671.77 ], [ -556.608, -1108.48 ], [ -238.846, -1178.02 ], [ 1151.25, 1332.58 ], [ -1547.1, 108.952 ], [ 1501.63, -7.713 ], [ 253.69, 1026.68 ], [ 372.847, -1142.7 ], [ 1216.89, -619.653 ], [ -1529.3, 626.567 ], [ -1499.34, -83.197 ], [ -1558.23, 364.153 ], [ -626.532, 1705.42 ], [ 683.353, 1683.46 ], [ -739.406, 1659.61 ], [ -999.831, -865.019 ], [ 1495.87, 702.659 ], [ 1375.85, 1007.25 ], [ -810.136, -992.59 ], [ 399.109, -1133.79 ], [ -1507.44, 677.483 ], [ -582.031, -1095.34 ], [ -1290.42, -565.94 ], [ 680.494, -1037.04 ], [ 1337.08, -444.616 ], [ 898.159, -913.71 ], [ 265.958, -1172.2 ], [ -1173.43, 1313.09 ], [ 1075.29, -769.2 ], [ 292.928, -1165.75 ], [ -319.743, -1158.68 ], [ -711.479, 1671.77 ], [ 1536.32, 212.379 ], [ -455.607, 615.586 ], [ 425.158, -1124.28 ], [ 1501.55, 17.462 ], [ 1434.16, 247.509 ], [ 1537.95, 442.032 ], [ -607.145, -1081.62 ], [ -832.818, -973.637 ], [ -683.353, 1683.46 ], [ -1500.53, -58.05 ], [ 704.236, -1021.07 ], [ -1501.29, -32.886 ], [ -1545.06, 134.873 ], [ -1424.75, 936.81 ], [ -1195.28, 1293.24 ], [ -346.387, -1151 ], [ -1019.52, -841.723 ], [ 918.998, -892.748 ], [ 450.981, -1114.18 ], [ -1551.91, 390.225 ], [ -1392.54, 984.047 ], [ -1303.13, -536.021 ], [ -1151.25, 1332.58 ], [ 1522.27, 493.342 ], [ -372.847, -1142.7 ], [ -1315.15, -505.817 ], [ 597.854, 1715.69 ], [ 1501.05, 42.632 ], [ 1483.88, 727.638 ], [ -631.935, -1067.33 ], [ 1530.32, 467.753 ], [ -265.958, -1172.2 ], [ -1542.58, 160.756 ], [ -1187.02, -675.123 ], [ -1408.85, 960.563 ], [ 727.604, -1004.55 ], [ -1171.13, -702.327 ], [ 1092.75, -744.19 ], [ 422.539, 1767.05 ], [ -855.057, -954.166 ], [ 1528.34, 263.764 ], [ -292.928, -1165.75 ], [ -1038.67, -817.98 ], [ 569.007, 1725.47 ], [ 1532.55, 238.105 ], [ -399.109, -1133.79 ], [ 1128.75, 1351.69 ], [ 1082.8, 1388.78 ], [ 1500.12, 67.79 ], [ 939.348, -871.31 ], [ 501.893, -1092.19 ], [ -597.854, 1715.69 ], [ 1042.12, -180.029 ], [ -656.389, -1052.47 ], [ 540.001, 1734.77 ], [ -422.539, 1767.05 ], [ 1439.52, -214.091 ], [ 750.584, -987.499 ], [ -1375.85, 1007.25 ], [ -425.158, -1124.28 ], [ 1341.31, 1052.81 ], [ -1545.15, 416.187 ], [ 1105.93, 1370.43 ], [ 510.842, 1743.58 ], [ 1109.63, -718.783 ], [ 1458.65, 776.975 ], [ 1230.86, -591.415 ], [ -569.007, 1725.47 ], [ -880.914, -585.166 ], [ 1244.18, -562.863 ], [ 1513.78, 518.793 ], [ 526.955, -1080.32 ], [ -876.841, -934.187 ], [ 1471.47, 752.412 ], [ -1057.26, -793.802 ], [ 1358.77, 1030.18 ], [ -1539.67, 186.594 ], [ 569.958, -890.829 ], [ 1059.37, 1406.73 ], [ 481.54, 1751.89 ], [ -1326.47, -475.343 ], [ -1202.28, -647.56 ], [ -1495.87, 702.659 ], [ 58.247, -1162.14 ], [ -540.001, 1734.77 ], [ 85.041, -1160.49 ], [ -680.494, -1037.04 ], [ -450.981, -1114.18 ], [ 1523.7, 289.348 ], [ 111.79, -1158.22 ], [ 476.564, -1103.48 ], [ 165.094, -1151.83 ], [ 191.622, -1147.71 ], [ 138.479, -1155.33 ], [ 959.198, -849.408 ], [ 218.047, -1142.99 ], [ -510.842, 1743.58 ], [ 773.165, -969.921 ], [ 244.357, -1137.65 ], [ -58.247, -1162.14 ], [ -1421.94, -310.073 ], [ 452.103, 1759.72 ], [ 1346.98, -413.653 ], [ 551.737, -1067.88 ], [ -85.041, -1160.49 ], [ 270.536, -1131.71 ], [ 1445.42, 801.319 ], [ -1501.63, -7.713 ], [ -481.54, 1751.89 ], [ -1082.8, 1388.78 ], [ -111.79, -1158.22 ], [ 1323.47, 1075.15 ], [ -1128.75, 1351.69 ], [ 296.572, -1125.17 ], [ 1026.18, 255.711 ], [ -704.236, -1021.07 ], [ -138.479, -1155.33 ], [ -898.159, -913.71 ], [ -1216.89, -619.653 ], [ 1125.91, -692.994 ], [ -1434.16, 247.509 ], [ 1518.64, 314.852 ], [ -165.094, -1151.83 ], [ -1537.95, 442.032 ], [ 795.334, -951.827 ], [ -452.103, 1759.72 ], [ 576.225, -1054.86 ], [ 322.449, -1118.03 ], [ 392.856, 1773.89 ], [ -191.622, -1147.71 ], [ 1504.87, 544.098 ], [ -1536.32, 212.379 ], [ 1256.83, -534.011 ], [ -218.047, -1142.99 ], [ 348.155, -1110.29 ], [ -1105.93, 1370.43 ], [ 978.538, -827.054 ], [ -1075.29, -769.2 ], [ 363.062, 1780.22 ], [ -1483.88, 727.638 ], [ -501.893, -1092.19 ], [ 1305.26, 1097.19 ], [ -244.357, -1137.65 ], [ -1059.37, 1406.73 ], [ -1501.55, 17.462 ], [ 333.167, 1786.06 ], [ 1356.16, -382.469 ], [ -392.856, 1773.89 ], [ -1522.27, 493.342 ], [ -1337.08, -444.616 ], [ 1011.61, 1441.46 ], [ 1498.77, 92.929 ], [ -727.604, -1004.55 ], [ -918.998, -892.748 ], [ -270.536, -1131.71 ], [ -1042.12, -180.029 ], [ -1530.32, 467.753 ], [ 31.422, -1163.18 ], [ 303.178, 1791.4 ], [ -1341.31, 1052.81 ], [ -363.062, 1780.22 ], [ 817.08, -933.226 ], [ 997.357, -804.26 ], [ 398.998, -1093.05 ], [ -31.422, -1163.18 ], [ -333.167, 1786.06 ], [ 273.103, 1796.23 ], [ -296.572, -1125.17 ], [ -526.955, -1080.32 ], [ -1026.18, 255.711 ], [ -303.178, 1791.4 ], [ -1358.77, 1030.18 ], [ 1141.6, -666.836 ], [ 242.952, 1800.55 ], [ 1035.63, 1424.29 ], [ -476.564, -1103.48 ], [ 624.268, -1027.16 ], [ 1268.82, -504.875 ], [ 1513.15, 340.267 ], [ -1501.05, 42.632 ], [ -1528.34, 263.764 ], [ 424.107, -1083.56 ], [ -273.103, 1796.23 ], [ 528.262, -916.17 ], [ 212.733, 1804.37 ], [ -1458.65, 776.975 ], [ -322.449, -1118.03 ], [ 987.303, 1458.21 ], [ -1532.55, 238.105 ], [ -242.952, 1800.55 ], [ -750.584, -987.499 ], [ 182.454, 1807.69 ], [ -1092.75, -744.19 ], [ -1471.47, 752.412 ], [ 152.123, 1810.49 ], [ 448.991, -1073.49 ], [ -212.733, 1804.37 ], [ 162.115, -1045.06 ], [ -939.348, -871.31 ], [ -348.155, -1110.29 ], [ 121.75, 1812.79 ], [ -1500.12, 67.79 ], [ 838.391, -914.129 ], [ -569.958, -890.829 ], [ -182.454, 1807.69 ], [ -551.737, -1067.88 ], [ -152.123, 1810.49 ], [ 91.342, 1814.57 ], [ -1323.47, 1075.15 ], [ 1497, 118.042 ], [ -1513.78, 518.793 ], [ -121.75, 1812.79 ], [ 647.797, -1012.49 ], [ 60.909, 1815.85 ], [ -91.342, 1814.57 ], [ 30.459, 1816.61 ], [ -60.909, 1815.85 ], [ 600.406, -1041.29 ], [ 0.000e+00, 1816.87 ], [ -30.459, 1816.61 ], [ 1015.65, -781.038 ], [ -1011.61, 1441.46 ], [ -1445.42, 801.319 ], [ -4.581, -1163.59 ], [ 373.676, -1101.97 ], [ 1364.63, -351.082 ], [ 473.636, -1062.84 ], [ -1439.52, -214.091 ], [ 625.492, 441.91 ], [ 1431.78, 825.438 ], [ -576.225, -1054.86 ], [ -773.165, -969.921 ], [ 670.982, -997.275 ], [ 1372.36, -319.508 ], [ -1305.26, 1097.19 ], [ -1109.63, -718.783 ], [ 1156.68, -640.323 ], [ 1450.64, -117.146 ], [ 1507.23, 365.586 ], [ 1267.75, 1140.33 ], [ -1523.7, 289.348 ], [ 505.238, -575.551 ], [ -398.998, -1093.05 ], [ -1035.63, 1424.29 ], [ -1230.86, -591.415 ], [ -1244.18, -562.863 ], [ 859.256, -894.545 ], [ 1280.13, -475.471 ], [ 498.028, -1051.63 ], [ -959.198, -849.408 ], [ -987.303, 1458.21 ], [ 1495.54, 569.25 ], [ -162.115, -1045.06 ], [ 1286.69, 1118.91 ], [ -625.492, 441.91 ], [ 1033.39, -757.401 ], [ -795.334, -951.827 ], [ 1494.81, 143.122 ], [ 693.81, -981.531 ], [ -1504.87, 544.098 ], [ -424.107, -1083.56 ], [ 1449.84, 126.561 ], [ -1518.64, 314.852 ], [ 43.448, -1126.69 ], [ 912.744, 1506 ], [ 69.428, -1125.39 ], [ 962.718, 1474.56 ], [ 95.371, -1123.49 ], [ 121.263, -1120.99 ], [ -528.262, -916.17 ], [ -17.445, -1127.39 ], [ 879.664, -874.485 ], [ 198.498, -1109.92 ], [ 249.482, -1099.58 ], [ 147.091, -1117.89 ], [ 172.84, -1114.2 ], [ -43.448, -1126.69 ], [ 1403.31, 872.974 ], [ 274.782, -1093.53 ], [ 1222.7, 789.353 ], [ 1248.45, 1161.42 ], [ -69.428, -1125.39 ], [ -1346.98, -413.653 ], [ -448.991, -1073.49 ], [ 1417.74, 849.325 ], [ 299.936, -1086.9 ], [ -1125.91, -692.994 ], [ -95.371, -1123.49 ], [ -373.676, -1101.97 ], [ -624.268, -1027.16 ], [ 492.216, -247.566 ], [ 1500.89, 390.802 ], [ 324.93, -1079.7 ], [ -978.538, -827.054 ], [ 1492.21, 168.162 ], [ 716.268, -965.264 ], [ -121.263, -1120.99 ], [ 887.368, 1521.09 ], [ 349.751, -1071.91 ], [ 546.005, -1027.54 ], [ 937.863, 1490.49 ], [ 850.518, 628.529 ], [ -817.08, -933.226 ], [ 1379.37, -287.764 ], [ 1485.79, 594.242 ], [ -147.091, -1117.89 ], [ -1256.83, -534.011 ], [ -172.84, -1114.2 ], [ -198.498, -1109.92 ], [ -473.636, -1062.84 ], [ -1498.77, 92.929 ], [ 899.603, -853.959 ], [ 374.385, -1063.56 ], [ 1050.59, -733.36 ], [ -249.482, -1099.58 ], [ -600.406, -1041.29 ], [ -997.357, -804.26 ], [ -1513.15, 340.267 ], [ -912.744, 1506 ], [ -1267.75, 1140.33 ], [ -1356.16, -382.469 ], [ -647.797, -1012.49 ], [ 569.565, -1014.67 ], [ -962.718, 1474.56 ], [ 1465.03, 643.717 ], [ 738.345, -948.484 ], [ -274.782, -1093.53 ], [ 398.821, -1054.64 ], [ 1388.48, 896.377 ], [ 1475.62, 619.067 ], [ 1184.98, -586.289 ], [ -1431.78, 825.438 ], [ 1171.14, -613.469 ], [ 522.156, -1039.86 ], [ -1222.7, 789.353 ], [ -498.028, -1051.63 ], [ -299.936, -1086.9 ], [ -1286.69, 1118.91 ], [ 224.05, -1105.04 ], [ 17.445, -1127.39 ], [ -1141.6, -666.836 ], [ -838.391, -914.129 ], [ 1489.18, 193.154 ], [ 423.044, -1045.16 ], [ -887.368, 1521.09 ], [ -670.982, -997.275 ], [ -1268.82, -504.875 ], [ 1067.23, -708.929 ], [ -324.93, -1079.7 ], [ 919.064, -832.979 ], [ 1385.64, -255.867 ], [ -505.238, -575.551 ], [ -937.863, 1490.49 ], [ 592.82, -1001.26 ], [ -1497, 118.042 ], [ 760.029, -931.199 ], [ -1248.45, 1161.42 ], [ 1373.25, 919.528 ], [ -349.751, -1071.91 ], [ 447.042, -1035.12 ], [ 1208.81, 1202.62 ], [ -1015.65, -781.038 ], [ 1290.76, -445.813 ], [ -1507.23, 365.586 ], [ -1495.54, 569.25 ], [ -492.216, -247.566 ], [ -1403.31, 872.974 ], [ 1454.03, 668.187 ], [ -850.518, 628.529 ], [ -224.05, -1105.04 ], [ -374.385, -1063.56 ], [ -693.81, -981.531 ], [ 1228.81, 1182.19 ], [ 783.444, 1577.14 ], [ -859.256, -894.545 ], [ 615.761, -987.322 ], [ 470.803, -1024.53 ], [ -1417.74, 849.325 ], [ 861.743, 1535.76 ], [ 781.308, -913.418 ], [ -1364.63, -351.082 ], [ 1198.19, -558.797 ], [ 1188.48, 1222.72 ], [ -1450.64, -117.146 ], [ 938.035, -811.555 ], [ 1485.73, 218.092 ], [ -1372.36, -319.508 ], [ -546.005, -1027.54 ], [ -1156.68, -640.323 ], [ -1449.84, 126.561 ], [ -398.821, -1054.64 ], [ 1083.3, -684.12 ], [ 1494.13, 415.909 ], [ 756.894, 1590.05 ], [ 494.312, -1013.4 ], [ -1494.81, 143.122 ], [ 278.184, -1055.41 ], [ -1280.13, -475.471 ], [ -879.664, -874.485 ], [ 835.876, 1549.99 ], [ -716.268, -965.264 ], [ 638.373, -972.854 ], [ -1033.39, -757.401 ], [ 1309.95, -385.801 ], [ 1391.17, -223.834 ], [ -569.565, -1014.67 ], [ -423.044, -1045.16 ], [ -1500.89, 390.802 ], [ 802.172, -895.151 ], [ -1485.79, 594.242 ], [ -522.156, -1039.86 ], [ -783.444, 1577.14 ], [ -1388.48, 896.377 ], [ 1364.45, 506.3 ], [ 179.741, -1076.56 ], [ 956.507, -789.7 ], [ 1442.63, 692.47 ], [ 809.774, 1563.78 ], [ 1300.7, -415.918 ], [ 517.559, -1001.73 ], [ -861.743, 1535.76 ], [ -1492.21, 168.162 ], [ 1454.69, -44.068 ], [ 407.551, -648.403 ], [ 660.646, -957.869 ], [ -1465.03, 643.717 ], [ -1208.81, 1202.62 ], [ -447.042, -1035.12 ], [ 104.859, -1086.41 ], [ 204.528, -1072.12 ], [ 1481.86, 242.969 ], [ 1210.76, -531.007 ], [ -756.894, 1590.05 ], [ -738.345, -948.484 ], [ -1475.62, 619.067 ], [ -899.603, -853.959 ], [ 1098.79, -658.947 ], [ -592.82, -1001.26 ], [ 540.53, -989.519 ], [ 1486.94, 440.899 ], [ -1373.25, 919.528 ], [ -278.184, -1055.41 ], [ 1341.65, 965.048 ], [ 822.609, -876.407 ], [ -835.876, 1549.99 ], [ -179.741, -1076.56 ], [ -1228.81, 1182.19 ], [ -1379.37, -287.764 ], [ -104.859, -1086.41 ], [ 374.26, -1025.28 ], [ -1188.48, 1222.72 ], [ -1050.59, -733.36 ], [ 229.207, -1067.12 ], [ 974.47, -767.424 ], [ -470.803, -1024.53 ], [ 79.769, -1088.54 ], [ 1146.82, 1261.87 ], [ 253.763, -1061.55 ], [ 682.567, -942.373 ], [ 1357.64, 942.42 ], [ 154.858, -1080.42 ], [ -809.774, 1563.78 ], [ 281.323, -1019.45 ], [ 350.508, -1033.65 ], [ 302.458, -1048.71 ], [ 129.893, -1083.7 ], [ -204.528, -1072.12 ], [ 563.213, -976.786 ], [ 326.57, -1041.46 ], [ -79.769, -1088.54 ], [ -1489.18, 193.154 ], [ 1318.5, -355.48 ], [ -760.029, -931.199 ], [ 1222.69, -502.935 ], [ -615.761, -987.322 ], [ 1167.82, 1242.47 ], [ 648.642, 1637.2 ], [ 1395.97, -191.682 ], [ 54.636, -1090.09 ], [ -1454.03, 668.187 ], [ 1479.34, 465.765 ], [ -407.551, -648.403 ], [ -1184.98, -586.289 ], [ -1171.14, -613.469 ], [ 29.474, -1091.06 ], [ -494.312, -1013.4 ], [ -919.064, -832.979 ], [ 1477.58, 267.778 ], [ 842.608, -857.197 ], [ -29.474, -1091.06 ], [ -54.636, -1090.09 ], [ -154.858, -1080.42 ], [ 704.125, -926.376 ], [ 730.131, 1602.52 ], [ -129.893, -1083.7 ], [ -1067.23, -708.929 ], [ 1113.7, -633.424 ], [ 716.697, 269.944 ], [ 1325.29, 987.405 ], [ 1125.51, 1280.92 ], [ -229.207, -1067.12 ], [ -1385.64, -255.867 ], [ 621.104, 1647.84 ], [ 991.914, -744.74 ], [ 444.27, -996.946 ], [ 585.596, -963.534 ], [ -781.308, -913.418 ], [ -253.763, -1061.55 ], [ -281.323, -1019.45 ], [ -648.642, 1637.2 ], [ 397.813, -1016.38 ], [ -638.373, -972.854 ], [ -517.559, -1001.73 ], [ -4.297, -1091.45 ], [ 703.163, 1614.53 ], [ -1290.76, -445.813 ], [ 862.158, -837.531 ], [ -374.26, -1025.28 ], [ -302.458, -1048.71 ], [ -1485.73, 218.092 ], [ -1494.13, 415.909 ], [ -1364.45, 506.3 ], [ 421.154, -1006.93 ], [ 725.308, -909.886 ], [ 1462.9, 515.097 ], [ -1146.82, 1261.87 ], [ -938.035, -811.555 ], [ -621.104, 1647.84 ], [ -1442.63, 692.47 ], [ -350.508, -1033.65 ], [ 1430.81, 716.557 ], [ -730.131, 1602.52 ], [ -326.57, -1041.46 ], [ 1471.33, 490.499 ], [ 607.668, -949.768 ], [ 1472.89, 292.511 ], [ 675.998, 1626.09 ], [ -1198.19, -558.797 ], [ -540.53, -989.519 ], [ -660.646, -957.869 ], [ 1326.35, -324.969 ], [ -1341.65, 965.048 ], [ -802.172, -895.151 ], [ 1308.55, 1009.48 ], [ 1467.77, 317.162 ], [ -1083.3, -684.12 ], [ 1400.02, -159.427 ], [ 1128.02, -607.564 ], [ -1167.82, 1242.47 ], [ 1008.83, -721.659 ], [ 467.151, -986.432 ], [ -703.163, 1614.53 ], [ 746.106, -892.912 ], [ -1357.64, 942.42 ], [ 881.25, -817.419 ], [ 1405.99, 764.121 ], [ 629.417, -935.497 ], [ -1391.17, -223.834 ], [ -1125.51, 1280.92 ], [ -956.507, -789.7 ], [ -1309.95, -385.801 ], [ -563.213, -976.786 ], [ 1081.93, 1317.93 ], [ -1481.86, 242.969 ], [ -675.998, 1626.09 ], [ -682.567, -942.373 ], [ -1486.94, 440.899 ], [ -1454.69, -44.068 ], [ 1454.06, 539.549 ], [ 1462.25, 341.724 ], [ -1300.7, -415.918 ], [ 1454.37, 53.511 ], [ -444.27, -996.946 ], [ -822.609, -876.407 ], [ -397.813, -1016.38 ], [ 1418.6, 740.443 ], [ 534.252, -951.763 ], [ -716.697, 269.944 ], [ -1325.29, 987.405 ], [ 1141.73, -581.38 ], [ 766.505, -875.463 ], [ 593.392, 1658.02 ], [ 1103.88, 1299.61 ], [ 899.872, -796.872 ], [ 452.485, 1701.88 ], [ 1233.97, -474.595 ], [ 650.83, -920.728 ], [ 1059.69, 1335.89 ], [ 489.782, -975.393 ], [ -1210.76, -531.007 ], [ 981.078, 394.861 ], [ 1244.59, -446.002 ], [ 1025.21, -698.194 ], [ -1098.79, -658.947 ], [ 1403.32, -127.088 ], [ -974.47, -767.424 ], [ -585.596, -963.534 ], [ -421.154, -1006.93 ], [ -1479.34, 465.765 ], [ 512.624, 201.946 ], [ 423.89, 1709.23 ], [ 1333.49, -294.285 ], [ 565.512, 1667.74 ], [ -704.125, -926.376 ], [ 748.506, -162.057 ], [ 1392.98, 787.584 ], [ -452.485, 1701.88 ], [ 512.153, -963.835 ], [ 1273.97, 1052.78 ], [ -1477.58, 267.778 ], [ 918.016, -775.901 ], [ -593.392, 1658.02 ], [ -842.608, -857.197 ], [ 671.897, -905.469 ], [ 537.474, 1676.98 ], [ -423.89, 1709.23 ], [ 786.498, -857.547 ], [ 1444.81, 563.849 ], [ -1395.97, -191.682 ], [ -1308.55, 1009.48 ], [ -1318.5, -355.48 ], [ -1081.93, 1317.93 ], [ -607.668, -949.768 ], [ 509.285, 1685.76 ], [ -467.151, -986.432 ], [ -565.512, 1667.74 ], [ -1222.69, -502.935 ], [ -991.914, -744.74 ], [ -1430.81, 716.557 ], [ 1154.84, -554.886 ], [ -725.308, -909.886 ], [ -1462.9, 515.097 ], [ 1291.44, 1031.28 ], [ -1113.7, -633.424 ], [ 480.953, 1694.06 ], [ 1339.92, -263.444 ], [ -537.474, 1676.98 ], [ 935.67, -754.517 ], [ -1059.69, 1335.89 ], [ -862.158, -837.531 ], [ -1471.33, 490.499 ], [ -1103.88, 1299.61 ], [ 692.607, -889.728 ], [ 1254.55, -417.172 ], [ 1014.31, 1370.66 ], [ -509.285, 1685.76 ], [ 1256.14, 1073.99 ], [ -1405.99, 764.121 ], [ 556.065, -939.186 ], [ 1379.58, 810.826 ], [ 806.071, -839.175 ], [ -629.417, -935.497 ], [ -1472.89, 292.511 ], [ 1405.88, -94.681 ], [ -1467.77, 317.162 ], [ 1456.32, 366.19 ], [ 1435.15, 587.992 ], [ -480.953, 1694.06 ], [ -746.106, -892.912 ], [ -534.252, -951.763 ], [ -121.474, 756.154 ], [ -489.782, -975.393 ], [ 419.3, -970.884 ], [ -52.943, -401.647 ], [ 1037.14, 1353.46 ], [ 952.827, -732.731 ], [ 825.215, -820.357 ], [ 577.584, -926.108 ], [ -981.078, 394.861 ], [ 712.948, -873.514 ], [ -512.624, 201.946 ], [ 1056.32, -650.163 ], [ 121.474, 756.154 ], [ 52.943, -401.647 ], [ -881.25, -817.419 ], [ -1418.6, 740.443 ], [ 395.176, 1716.1 ], [ 1041.04, -674.358 ], [ 991.187, 1387.47 ], [ -1008.83, -721.659 ], [ -1326.35, -324.969 ], [ -1400.02, -159.427 ], [ -1454.06, 539.549 ], [ 44.281, 1760.45 ], [ 619.686, -898.481 ], [ 14.762, 1760.95 ], [ -44.281, 1760.45 ], [ -1273.97, 1052.78 ], [ -14.762, 1760.95 ], [ 598.794, -912.537 ], [ -650.83, -920.728 ], [ -1462.25, 341.724 ], [ -1128.02, -607.564 ], [ 366.351, 1722.48 ], [ -512.153, -963.835 ], [ 337.423, 1728.38 ], [ -395.176, 1716.1 ], [ -1392.98, 787.584 ], [ -766.505, -875.463 ], [ -16.362, -1057.43 ], [ 1345.65, -232.464 ], [ -1014.31, 1370.66 ], [ 1449.97, 390.553 ], [ 732.909, -856.835 ], [ 843.92, -801.102 ], [ 1263.84, -388.12 ], [ 308.401, 1733.79 ], [ -1454.37, 53.511 ], [ 1443.22, 414.806 ], [ -366.351, 1722.48 ], [ 967.787, 1403.89 ], [ -748.506, -162.057 ], [ -337.423, 1728.38 ], [ -899.872, -796.872 ], [ 279.291, 1738.72 ], [ -1291.44, 1031.28 ], [ -308.401, 1733.79 ], [ -671.897, -905.469 ], [ 250.103, 1743.16 ], [ 969.477, -710.555 ], [ -1141.73, -581.38 ], [ -1037.14, 1353.46 ], [ -1256.14, 1073.99 ], [ -1025.21, -698.194 ], [ 1447.52, 150.849 ], [ 1071.04, -625.622 ], [ -1444.81, 563.849 ], [ -279.291, 1738.72 ], [ -1403.32, -127.088 ], [ 220.845, 1747.11 ], [ 147.216, -377.426 ], [ 1219.43, 1115.5 ], [ -991.187, 1387.47 ], [ 365.439, -673.037 ], [ -250.103, 1743.16 ], [ -1233.97, -474.595 ], [ 191.525, 1750.56 ], [ 752.48, -839.699 ], [ 1167.33, -528.098 ], [ -786.498, -857.547 ], [ 862.176, -781.42 ], [ 1179.21, -501.028 ], [ -1244.59, -446.002 ], [ -556.065, -939.186 ], [ 162.151, 1753.53 ], [ -220.845, 1747.11 ], [ -918.016, -775.901 ], [ -1333.49, -294.285 ], [ 1237.96, 1094.9 ], [ 132.731, 1756 ], [ -1379.58, 810.826 ], [ -191.525, 1750.56 ], [ 1425.09, 611.969 ], [ -147.216, -377.426 ], [ 640.248, -883.946 ], [ -162.151, 1753.53 ], [ 1272.45, -358.861 ], [ 103.274, 1757.98 ], [ -419.3, -970.884 ], [ -132.731, 1756 ], [ 73.788, 1759.46 ], [ 920.179, 1435.55 ], [ -103.274, 1757.98 ], [ -692.607, -889.728 ], [ 1365.79, 833.84 ], [ -73.788, 1759.46 ], [ 1248.47, 747.919 ], [ 680.339, -853.473 ], [ 1057.22, 1000.18 ], [ -967.787, 1403.89 ], [ 89.453, -1053.77 ], [ -577.584, -926.108 ], [ 257.73, -1025.67 ], [ 985.611, -688.001 ], [ 1200.56, 1135.79 ], [ 771.651, -822.117 ], [ -1435.15, 587.992 ], [ 1407.69, -62.223 ], [ -935.67, -754.517 ], [ 879.974, -761.323 ], [ -806.071, -839.175 ], [ 660.47, -868.941 ], [ -1456.32, 366.19 ], [ -1154.84, -554.886 ], [ 1085.19, -600.747 ], [ 1190.45, -473.692 ], [ 895.983, 1450.77 ], [ -89.453, -1053.77 ], [ 944.116, 1419.92 ], [ 1048.79, 135.899 ], [ 1403.77, 659.4 ], [ -598.794, -912.537 ], [ -619.686, -898.481 ], [ -1339.92, -263.444 ], [ 16.362, -1057.43 ], [ 1436.07, 438.942 ], [ -712.948, -873.514 ], [ 1402.05, 390.279 ], [ -1405.88, -94.681 ], [ 1414.63, 635.773 ], [ -1057.22, 1000.18 ], [ -1254.55, -417.172 ], [ 1337.07, 879.159 ], [ -825.215, -820.357 ], [ -920.179, 1435.55 ], [ 897.302, -740.82 ], [ 1351.62, 856.62 ], [ -1219.43, 1115.5 ], [ -952.827, -732.731 ], [ 790.411, -804.097 ], [ 871.536, 1465.59 ], [ 1001.22, -665.081 ], [ 1280.39, -329.411 ], [ 1181.35, 1155.75 ], [ -257.73, -1025.67 ], [ 699.847, -837.552 ], [ -1056.32, -650.163 ], [ -1449.97, 390.553 ], [ 1350.65, -201.359 ], [ 1098.76, -575.553 ], [ -732.909, -856.835 ], [ -1041.04, -674.358 ], [ -1443.22, 414.806 ], [ -1237.96, 1094.9 ], [ -365.439, -673.037 ], [ -895.983, 1450.77 ], [ 1392.52, 682.84 ], [ 1322.15, 901.451 ], [ -944.116, 1419.92 ], [ -843.92, -801.102 ], [ 808.75, -785.649 ], [ 186.18, -1041.04 ], [ 1049.32, -131.769 ], [ 1161.81, 1175.4 ], [ 1201.06, -446.103 ], [ 1408.75, -29.733 ], [ 1428.51, 462.955 ], [ 351.152, -997.557 ], [ 914.153, -719.923 ], [ -1248.47, 747.919 ], [ -1200.56, 1135.79 ], [ -1345.65, -232.464 ], [ -1365.79, 833.84 ], [ -640.248, -883.946 ], [ -1425.09, 611.969 ], [ -871.536, 1465.59 ], [ -1447.52, 150.849 ], [ -1263.84, -388.12 ], [ -752.48, -839.699 ], [ 775.359, -719.199 ], [ 1016.3, -641.807 ], [ -969.477, -710.555 ], [ 718.982, -821.184 ], [ 826.659, -766.783 ], [ -680.339, -853.473 ], [ -186.18, -1041.04 ], [ 796.752, 1507.55 ], [ -862.176, -781.42 ], [ -1071.04, -625.622 ], [ 1111.74, -550.053 ], [ 12.199, 1057.49 ], [ 1141.94, 1194.71 ], [ 1306.85, 923.489 ], [ 1380.88, 706.089 ], [ 441.586, -960.953 ], [ -1048.79, 135.899 ], [ -1181.35, 1155.75 ], [ 930.518, -698.643 ], [ 1354.94, -170.147 ], [ -660.47, -868.941 ], [ 982.625, -390.996 ], [ 1409.06, 2.774 ], [ -1167.33, -528.098 ], [ 756.095, -787.146 ], [ -1179.21, -501.028 ], [ 1420.54, 486.838 ], [ -1403.77, 659.4 ], [ -1337.07, 879.159 ], [ -12.199, 1057.49 ], [ 846.844, 1479.99 ], [ 771.367, 1520.7 ], [ -771.651, -822.117 ], [ 1211.03, -418.277 ], [ -1402.05, 390.279 ], [ -1272.45, -358.861 ], [ 737.735, -804.379 ], [ -1351.62, 856.62 ], [ -1414.63, 635.773 ], [ 844.128, -747.508 ], [ -351.152, -997.557 ], [ -1436.07, 438.942 ], [ -1161.81, 1175.4 ], [ -879.974, -761.323 ], [ -985.611, -688.001 ], [ -796.752, 1507.55 ], [ -1407.69, -62.223 ], [ 1030.83, -618.192 ], [ 1121.75, 1213.68 ], [ 1438.1, 223.432 ], [ 821.913, 1493.98 ], [ 36.331, -1023.01 ], [ 68.897, -1021.34 ], [ -1322.15, 901.451 ], [ 101.394, -1018.62 ], [ -3.727, -1023.65 ], [ -1085.19, -600.747 ], [ 1124.14, -524.26 ], [ 133.788, -1014.88 ], [ -36.331, -1023.01 ], [ 1287.65, -299.786 ], [ 861.147, -727.836 ], [ -1190.45, -473.692 ], [ 946.387, -676.991 ], [ -771.367, 1520.7 ], [ 166.046, -1010.1 ], [ -68.897, -1021.34 ], [ -143.501, -531.952 ], [ 1412.18, 510.585 ], [ -699.847, -837.552 ], [ -790.411, -804.097 ], [ -1392.52, 682.84 ], [ -846.844, 1479.99 ], [ -897.302, -740.82 ], [ -101.394, -1018.62 ], [ 198.135, -1004.3 ], [ 143.501, -531.952 ], [ -1141.94, 1194.71 ], [ 774.052, -769.495 ], [ 1358.5, -138.845 ], [ 707.735, 292.635 ], [ -133.788, -1014.88 ], [ 230.024, -997.48 ], [ 1408.62, 35.278 ], [ -1001.22, -665.081 ], [ -1428.51, 462.955 ], [ 1220.36, -390.229 ], [ -1049.32, -131.769 ], [ -441.586, -960.953 ], [ -1280.39, -329.411 ], [ -808.75, -785.649 ], [ -166.046, -1010.1 ], [ -821.913, 1493.98 ], [ 506.986, -928.113 ], [ 261.679, -989.647 ], [ 877.709, -707.777 ], [ -1098.76, -575.553 ], [ -1306.85, 923.489 ], [ 1044.82, -594.247 ], [ -1350.65, -201.359 ], [ 1275.15, 966.781 ], [ 1403.42, 534.187 ], [ -914.153, -719.923 ], [ -198.135, -1004.3 ], [ -1408.75, -29.733 ], [ 667.73, 1568.97 ], [ 293.068, -980.81 ], [ 540.859, -542.214 ], [ 1135.93, -498.188 ], [ 961.753, -654.978 ], [ -1121.75, 1213.68 ], [ 791.597, -751.433 ], [ 1291.18, 945.268 ], [ 338.676, -434.585 ], [ 745.765, 1533.42 ], [ -1380.88, 706.089 ], [ -718.982, -821.184 ], [ 1368.85, 729.14 ], [ -707.735, 292.635 ], [ 1080.43, 1250.61 ], [ -1201.06, -446.103 ], [ -775.359, -719.199 ], [ 1294.22, -270.002 ], [ 641.333, 1579.94 ], [ -230.024, -997.48 ], [ 324.16, -970.978 ], [ -826.659, -766.783 ], [ 852.985, -625.176 ], [ 404.511, -22.227 ], [ 893.803, -687.341 ], [ 1361.34, -107.469 ], [ 257.871, 486.896 ], [ 808.722, -732.972 ], [ -1420.54, 486.838 ], [ 668.704, -819.307 ], [ -1016.3, -641.807 ], [ 719.953, 1545.7 ], [ 1101.25, 1232.32 ], [ -257.871, 486.896 ], [ -261.679, -989.647 ], [ -756.095, -787.146 ], [ 1343.64, 774.62 ], [ -667.73, 1568.97 ], [ 354.923, -960.16 ], [ 1258.77, 988.022 ], [ -982.625, -390.996 ], [ -1111.74, -550.053 ], [ -737.735, -804.379 ], [ 1407.43, 67.764 ], [ 1356.43, 751.985 ], [ 1147.12, -471.85 ], [ 1058.25, -569.986 ], [ -930.518, -698.643 ], [ 825.415, -714.12 ], [ -745.765, 1533.42 ], [ 1384.73, 580.936 ], [ 1059.31, 1268.55 ], [ -641.333, 1579.94 ], [ 1394.27, 557.64 ], [ 976.607, -632.617 ], [ -1409.06, 2.774 ], [ 693.939, 1557.56 ], [ -293.068, -980.81 ], [ -1354.94, -170.147 ], [ 1405.5, 100.214 ], [ -844.128, -747.508 ], [ -404.511, -22.227 ], [ 385.326, -948.367 ], [ 1300.11, -240.074 ], [ -1438.1, 223.432 ], [ -719.953, 1545.7 ], [ -1211.03, -418.277 ], [ -1412.18, 510.585 ], [ 191.112, 516.76 ], [ 909.421, -666.539 ], [ 1305.3, -210.018 ], [ -1080.43, 1250.61 ], [ -506.986, -928.113 ], [ -324.16, -970.978 ], [ -1275.15, 966.781 ], [ 590.357, -877.443 ], [ 415.338, -935.613 ], [ 1242.03, 1008.99 ], [ 1229.04, -361.972 ], [ -1030.83, -618.192 ], [ 646.336, 837.066 ], [ 1330.46, 797.036 ], [ -861.147, -727.836 ], [ -693.939, 1557.56 ], [ 1071.12, -545.421 ], [ 1363.46, -76.036 ], [ 50.983, -990.486 ], [ 19.408, -991.607 ], [ -1291.18, 945.268 ], [ -946.387, -676.991 ], [ 82.506, -988.359 ], [ -540.859, -542.214 ], [ -1101.25, 1232.32 ], [ 1374.79, 604.068 ], [ 113.945, -985.23 ], [ -1124.14, -524.26 ], [ -19.408, -991.607 ], [ -338.676, -434.585 ], [ -646.336, 837.066 ], [ -774.052, -769.495 ], [ -1287.65, -299.786 ], [ 145.269, -981.101 ], [ 1157.7, -445.262 ], [ -354.923, -960.16 ], [ -50.983, -990.486 ], [ 990.941, -609.92 ], [ 614.756, 1590.47 ], [ 444.929, -921.909 ], [ 176.445, -975.976 ], [ -82.506, -988.359 ], [ -1059.31, 1268.55 ], [ -1403.42, 534.187 ], [ -1368.85, 729.14 ], [ 479.43, 1636.36 ], [ -191.112, 516.76 ], [ 841.67, -694.889 ], [ -1408.62, 35.278 ], [ 999.614, -345.256 ], [ -113.945, -985.23 ], [ 207.443, -969.86 ], [ 649.626, -834.515 ], [ -1358.5, -138.845 ], [ -1258.77, 988.022 ], [ 924.555, -645.382 ], [ -877.709, -707.777 ], [ 588.006, 1600.56 ], [ 1402.81, 132.611 ], [ 1037.9, 1286.13 ], [ 451.93, 1644.17 ], [ -385.326, -948.367 ], [ -145.269, -981.101 ], [ -1220.36, -390.229 ], [ 238.229, -962.761 ], [ 232.991, -331.419 ], [ -1343.64, 774.62 ], [ 1316.91, 819.228 ], [ 872.826, -655.327 ], [ -791.597, -751.433 ], [ 474.067, -907.269 ], [ -479.43, 1636.36 ], [ -614.756, 1590.47 ], [ -1044.82, -594.247 ], [ -668.704, -819.307 ], [ 994.199, 1320.2 ], [ 1309.8, -179.85 ], [ 424.303, 1651.51 ], [ 561.091, 1610.19 ], [ -176.445, -975.976 ], [ -1356.43, 751.985 ], [ 1237.06, -333.524 ], [ -961.753, -654.978 ], [ 268.774, -954.684 ], [ 1083.41, -520.567 ], [ -451.93, 1644.17 ], [ 1244.42, -304.897 ], [ -852.985, -625.176 ], [ -1135.93, -498.188 ], [ 1207.5, 1050.06 ], [ 857.476, -675.288 ], [ -415.338, -935.613 ], [ -588.006, 1600.56 ], [ -1384.73, 580.936 ], [ 1419.9, 319.298 ], [ -207.443, -969.86 ], [ -808.722, -732.972 ], [ 1364.85, -44.562 ], [ 534.018, 1619.37 ], [ 299.047, -945.639 ], [ 1004.75, -586.898 ], [ 1016.19, 1303.35 ], [ -893.803, -687.341 ], [ -1394.27, 557.64 ], [ -424.303, 1651.51 ], [ -1294.22, -270.002 ], [ -1242.03, 1008.99 ], [ 502.725, -891.709 ], [ 939.198, -623.882 ], [ 1090.15, 964.175 ], [ -1361.34, -107.469 ], [ 1224.94, 1029.67 ], [ -232.991, -331.419 ], [ -561.091, 1610.19 ], [ 971.927, 1336.68 ], [ -238.229, -962.761 ], [ 506.795, 1628.09 ], [ 1364.47, 627.031 ], [ 329.015, -935.634 ], [ -1330.46, 797.036 ], [ -825.415, -714.12 ], [ 1399.38, 164.937 ], [ -590.357, -877.443 ], [ -1407.43, 67.764 ], [ -444.929, -921.909 ], [ -1037.9, 1286.13 ], [ -534.018, 1619.37 ], [ -976.607, -632.617 ], [ -1058.25, -569.986 ], [ -1405.5, 100.214 ], [ -268.774, -954.684 ], [ 1189.73, 1070.15 ], [ -994.199, 1320.2 ], [ -1147.12, -471.85 ], [ 358.65, -924.679 ], [ 530.873, -875.244 ], [ 1095.13, -495.435 ], [ -506.795, 1628.09 ], [ -1374.79, 604.068 ], [ 1313.6, -149.586 ], [ -1300.11, -240.074 ], [ -909.421, -666.539 ], [ 1251.13, -276.108 ], [ 1167.67, -418.436 ], [ 387.534, -118.07 ], [ -299.047, -945.639 ], [ 1018.02, -563.563 ], [ 953.34, -602.049 ], [ 387.921, -912.786 ], [ -474.067, -907.269 ], [ 1177.01, -391.388 ], [ -1016.19, 1303.35 ], [ -1305.3, -210.018 ], [ 1342.69, 672.422 ], [ 171.234, 1696.53 ], [ 1365.51, -13.065 ], [ 1353.77, 649.818 ], [ -1316.91, 819.228 ], [ 142.769, 1699.16 ], [ 396.556, 1658.39 ], [ -971.927, 1336.68 ], [ -1207.5, 1050.06 ], [ 114.263, 1701.32 ], [ -171.234, 1696.53 ], [ -1229.04, -361.972 ], [ -1363.46, -76.036 ], [ 558.482, -857.89 ], [ -142.769, 1699.16 ], [ -649.626, -834.515 ], [ 85.725, 1702.99 ], [ 887.711, -635.017 ], [ 34.069, -959.331 ], [ 64.609, -957.759 ], [ -114.263, 1701.32 ], [ -1071.12, -545.421 ], [ 57.164, 1704.19 ], [ -1090.15, 964.175 ], [ -85.725, 1702.99 ], [ 95.082, -955.215 ], [ 368.699, 1664.81 ], [ -329.015, -935.634 ], [ 1302.99, 841.191 ], [ 28.586, 1704.91 ], [ -3.495, -959.929 ], [ 207.543, -737.191 ], [ -57.164, 1704.19 ], [ 0.000e+00, 1705.15 ], [ -28.586, 1704.91 ], [ 855.883, 1177.09 ], [ -999.614, -345.256 ], [ 125.459, -951.702 ], [ 416.798, -899.967 ], [ -34.069, -959.331 ], [ -396.556, 1658.39 ], [ -1224.94, 1029.67 ], [ -990.941, -609.92 ], [ 1395.2, 197.176 ], [ 155.709, -947.223 ], [ -64.609, -957.759 ], [ 340.737, 1670.76 ], [ -841.67, -694.889 ], [ 903.497, 1383.85 ], [ -502.725, -891.709 ], [ -1157.7, -445.262 ], [ -387.534, -118.07 ], [ 1316.7, -119.243 ], [ 949.382, 1352.79 ], [ 312.68, 1676.23 ], [ -368.699, 1664.81 ], [ -95.082, -955.215 ], [ 185.801, -941.782 ], [ -1402.81, 132.611 ], [ -924.555, -645.382 ], [ 1257.16, -247.173 ], [ -855.883, 1177.09 ], [ 1274.06, 884.4 ], [ -358.65, -924.679 ], [ 1030.75, -539.928 ], [ 585.524, -839.666 ], [ 284.535, 1681.24 ], [ -340.737, 1670.76 ], [ -125.459, -951.702 ], [ 215.705, -935.386 ], [ -872.826, -655.327 ], [ 445.252, -886.235 ], [ -1189.73, 1070.15 ], [ 966.975, -579.897 ], [ -312.68, 1676.23 ], [ 1288.71, 862.916 ], [ 1153.19, 1109.44 ], [ 256.31, 1685.77 ], [ 1365.45, 18.44 ], [ 1185.72, -364.132 ], [ 1395.31, 413.729 ], [ -1419.9, 319.298 ], [ 880.17, 1398.8 ], [ -155.709, -947.223 ], [ 245.389, -928.041 ], [ -284.535, 1681.24 ], [ -1309.8, -179.85 ], [ 228.013, 1689.83 ], [ -1364.47, 627.031 ], [ -857.476, -675.288 ], [ 926.57, 1368.51 ], [ -256.31, 1685.77 ], [ -387.921, -912.786 ], [ 199.652, 1693.42 ], [ -530.873, -875.244 ], [ 1171.62, 1089.95 ], [ -1083.41, -520.567 ], [ 902.124, -614.37 ], [ 274.825, -919.754 ], [ -1237.06, -333.524 ], [ -185.801, -941.782 ], [ -228.013, 1689.83 ], [ -1364.85, -44.562 ], [ -1244.42, -304.897 ], [ 473.255, -871.603 ], [ -199.652, 1693.42 ], [ 1116.82, -444.394 ], [ 723.765, -771.099 ], [ -1004.75, -586.898 ], [ 1331.22, 694.836 ], [ 534.565, -133.439 ], [ 611.972, -820.59 ], [ -1399.38, 164.937 ], [ -939.198, -623.882 ], [ -903.497, 1383.85 ], [ 303.981, -910.534 ], [ -215.705, -935.386 ], [ -207.543, -737.191 ], [ 1106.27, -470.04 ], [ 1259.05, 905.634 ], [ -949.382, 1352.79 ], [ 1134.42, 1128.61 ], [ 1390.28, 229.309 ], [ -416.798, -899.967 ], [ 1319.1, -88.836 ], [ -1342.69, 672.422 ], [ 929.502, -572.105 ], [ 1262.53, -218.105 ], [ 1193.81, -336.681 ], [ 332.829, -900.389 ], [ -245.389, -928.041 ], [ -880.17, 1398.8 ], [ -558.482, -857.89 ], [ 1053.94, 87.378 ], [ 500.777, -856.086 ], [ -1353.77, 649.818 ], [ -1302.99, 841.191 ], [ 980.095, -557.435 ], [ 916.057, -593.395 ], [ -926.57, 1368.51 ], [ 1115.34, 1147.47 ], [ 1364.66, 49.935 ], [ -274.825, -919.754 ], [ -1313.6, -149.586 ], [ 637.799, -800.681 ], [ 361.34, -889.331 ], [ -1095.13, -495.435 ], [ -1153.19, 1109.44 ], [ -445.252, -886.235 ], [ 1306.71, 640.761 ], [ -1274.06, 884.4 ], [ 1319.39, 717.056 ], [ 1243.69, 926.614 ], [ -953.34, -602.049 ], [ -1018.02, -563.563 ], [ 1126.78, -418.512 ], [ -1251.13, -276.108 ], [ 808.733, 1441.29 ], [ 77.364, -926.761 ], [ 47.806, -928.755 ], [ -1365.51, -13.065 ], [ 106.844, -923.827 ], [ 527.791, -839.701 ], [ -1288.71, 862.916 ], [ 18.198, -929.807 ], [ -303.981, -910.534 ], [ 856.597, 1413.36 ], [ -1171.62, 1089.95 ], [ -1167.67, -418.436 ], [ 136.215, -919.955 ], [ -585.524, -839.666 ], [ 389.483, -877.371 ], [ -18.198, -929.807 ], [ -1177.01, -391.388 ], [ -534.565, -133.439 ], [ -887.711, -635.017 ], [ -1395.2, 197.176 ], [ -47.806, -928.755 ], [ 165.449, -915.149 ], [ 398.137, 74.899 ], [ 1042.93, -516.006 ], [ 1307.18, 739.074 ], [ 1054.56, -491.81 ], [ 784.457, 1454.64 ], [ -77.364, -926.761 ], [ 194.514, -909.415 ], [ -473.255, -871.603 ], [ 1384.62, 261.32 ], [ -106.844, -923.827 ], [ 662.978, -779.96 ], [ -1134.42, 1128.61 ], [ 1201.26, -309.052 ], [ 1320.8, -58.383 ], [ 1267.23, -188.922 ], [ 992.694, -534.677 ], [ -332.829, -900.389 ], [ 223.382, -902.758 ], [ 832.782, 1427.53 ], [ 417.232, -864.52 ], [ -136.215, -919.955 ], [ 759.961, 1467.59 ], [ -1395.31, 413.729 ], [ -1316.7, -119.243 ], [ 554.269, -822.464 ], [ -1259.05, 905.634 ], [ 252.023, -895.185 ], [ -808.733, 1441.29 ], [ -1331.22, 694.836 ], [ -165.449, -915.149 ], [ -398.137, 74.899 ], [ -1257.16, -247.173 ], [ -611.972, -820.59 ], [ -1030.75, -539.928 ], [ -1115.34, 1147.47 ], [ 1363.15, 81.403 ], [ -1365.45, 18.44 ], [ -1053.94, 87.378 ], [ -856.597, 1413.36 ], [ -361.34, -889.331 ], [ -966.975, -579.897 ], [ 1076.25, 1184.22 ], [ 1136.13, -392.407 ], [ 280.409, -886.703 ], [ -194.514, -909.415 ], [ -500.777, -856.086 ], [ -784.457, 1454.64 ], [ 444.557, -850.791 ], [ -723.765, -771.099 ], [ -1185.72, -364.132 ], [ -902.124, -614.37 ], [ 687.485, -758.447 ], [ 1065.62, -467.351 ], [ 1004.76, -511.634 ], [ 308.51, -877.322 ], [ -223.382, -902.758 ], [ 580.185, -804.392 ], [ 1095.95, 1166.01 ], [ -759.961, 1467.59 ], [ 791.744, -701.121 ], [ -1390.28, 229.309 ], [ -832.782, 1427.53 ], [ 1378.22, 293.192 ], [ 929.109, 505.158 ], [ -389.483, -877.371 ], [ -1306.71, 640.761 ], [ -1243.69, 926.614 ], [ 1294.61, 760.884 ], [ 1208.07, -281.258 ], [ 942.453, -550.51 ], [ -1116.82, -444.394 ], [ 1211.93, 967.787 ], [ 1271.25, -159.638 ], [ 1321.79, -27.898 ], [ -1319.39, 717.056 ], [ 1372.75, 483.354 ], [ 471.43, -836.2 ], [ -252.023, -895.185 ], [ 1056.25, 1202.09 ], [ 336.298, -867.05 ], [ -637.799, -800.681 ], [ -527.791, -839.701 ], [ -1106.27, -470.04 ], [ 685.217, 1503.94 ], [ -1319.1, -88.836 ], [ 1227.99, 947.334 ], [ -929.502, -572.105 ], [ 31.943, -899.467 ], [ 60.577, -897.993 ], [ 89.149, -895.608 ], [ -1262.53, -218.105 ], [ -31.943, -899.467 ], [ -916.057, -593.395 ], [ 117.631, -892.314 ], [ -417.232, -864.52 ], [ -280.409, -886.703 ], [ -1193.81, -336.681 ], [ -980.095, -557.435 ], [ -1307.18, 739.074 ], [ 605.512, -785.504 ], [ 1144.88, -366.093 ], [ 363.744, -855.898 ], [ -60.577, -897.993 ], [ -1364.66, 49.935 ], [ 1360.91, 112.827 ], [ 711.294, -736.164 ], [ 145.993, -888.114 ], [ 659.908, 1515.21 ], [ -929.109, 505.158 ], [ 1076.12, -442.644 ], [ -3.277, -900.028 ], [ -1076.25, 1184.22 ], [ 1195.54, 987.969 ], [ 735.251, 1480.12 ], [ -89.149, -895.608 ], [ 497.826, -820.759 ], [ 1281.67, 782.481 ], [ 174.207, -883.014 ], [ 1035.94, 1219.63 ], [ 1016.3, -488.319 ], [ -308.51, -877.322 ], [ -685.217, 1503.94 ], [ -554.269, -822.464 ], [ -117.631, -892.314 ], [ -662.978, -779.96 ], [ 634.414, 1526.06 ], [ 754.929, 128.867 ], [ 202.244, -877.017 ], [ -1095.95, 1166.01 ], [ 1322.09, 2.602 ], [ 390.822, -843.878 ], [ -444.557, -850.791 ], [ -1384.62, 261.32 ], [ -1126.78, -418.512 ], [ 1371.09, 324.909 ], [ 710.334, 1492.24 ], [ 39.368, -764.836 ], [ 1214.23, -253.314 ], [ 954.902, -528.622 ], [ 894.863, 1147.73 ], [ -145.993, -888.114 ], [ 230.076, -870.13 ], [ 630.225, -765.819 ], [ 1274.59, -130.269 ], [ -659.908, 1515.21 ], [ 625.523, 1314.07 ], [ -1056.25, 1202.09 ], [ -336.298, -867.05 ], [ 523.716, -804.486 ], [ -1042.93, -516.006 ], [ 257.675, -862.36 ], [ -1054.56, -491.81 ], [ -1320.8, -58.383 ], [ 1153.02, -339.584 ], [ -735.251, 1480.12 ], [ -174.207, -883.014 ], [ -625.523, 1314.07 ], [ 1178.81, 1007.87 ], [ 734.382, -713.134 ], [ 160.184, -748.91 ], [ -992.694, -534.677 ], [ 440.897, -330.416 ], [ 417.503, -831.001 ], [ -1267.23, -188.922 ], [ -39.368, -764.836 ], [ -1211.93, 967.787 ], [ -1201.26, -309.052 ], [ 1357.94, 144.192 ], [ -634.414, 1526.06 ], [ 348.187, -207.097 ], [ 966.842, -506.453 ], [ 285.012, -853.715 ], [ -580.185, -804.392 ], [ 1086.04, -417.701 ], [ 1268.37, 803.857 ], [ -471.43, -836.2 ], [ -202.244, -877.017 ], [ 44.818, -870.722 ], [ -1363.15, 81.403 ], [ -1294.61, 760.884 ], [ 72.53, -868.852 ], [ 1027.29, -464.744 ], [ -1227.99, 947.334 ], [ -710.334, 1492.24 ], [ 1254.72, 825.008 ], [ -363.744, -855.898 ], [ -17.061, -871.708 ], [ -687.485, -758.447 ], [ 100.168, -866.101 ], [ 994.475, 1253.68 ], [ 549.075, -787.397 ], [ -1035.94, 1219.63 ], [ -160.184, -748.91 ], [ -44.818, -870.722 ], [ -754.929, 128.867 ], [ 127.704, -862.471 ], [ 312.06, -844.203 ], [ -230.076, -870.13 ], [ 654.298, -745.356 ], [ -1378.22, 293.192 ], [ -72.53, -868.852 ], [ 1219.75, -225.236 ], [ 838.336, -644.687 ], [ 443.76, -817.281 ], [ -1195.54, 987.969 ], [ 155.111, -857.966 ], [ -1136.13, -392.407 ], [ -894.863, 1147.73 ], [ -791.744, -701.121 ], [ -1372.75, 483.354 ], [ 530.725, 1565.15 ], [ 1321.67, 33.101 ], [ 1277.26, -100.831 ], [ 1161.74, 1027.49 ], [ -100.168, -866.101 ], [ 503.182, 224.439 ], [ -257.675, -862.36 ], [ 182.36, -852.59 ], [ 17.061, -871.708 ], [ -497.826, -820.759 ], [ 338.791, -833.835 ], [ -1004.76, -511.634 ], [ 1015.35, 1236.83 ], [ -390.822, -843.878 ], [ -1065.62, -467.351 ], [ 756.724, -689.381 ], [ -605.512, -785.504 ], [ -348.187, -207.097 ], [ -127.704, -862.471 ], [ -1281.67, 782.481 ], [ 973.318, 1270.17 ], [ 504.412, 1573.82 ], [ 1160.55, -312.895 ], [ 608.741, 1536.49 ], [ -1321.79, -27.898 ], [ 209.424, -846.349 ], [ -942.453, -550.51 ], [ 573.876, -769.508 ], [ -1208.07, -281.258 ], [ -285.012, -853.715 ], [ 1095.39, -392.536 ], [ -1271.25, -159.638 ], [ -530.725, 1565.15 ], [ 469.567, -802.732 ], [ 477.957, 1582.06 ], [ -155.111, -857.966 ], [ -711.294, -736.164 ], [ 1354.26, 175.48 ], [ 1037.74, -440.922 ], [ 978.268, -484.014 ], [ 365.179, -822.621 ], [ -503.182, 224.439 ], [ 236.276, -839.249 ], [ 677.707, -724.137 ], [ 582.897, 1546.48 ], [ -1178.81, 1007.87 ], [ -994.475, 1253.68 ], [ -1360.91, 112.827 ], [ -504.412, 1573.82 ], [ 451.367, 1589.85 ], [ -440.897, -330.416 ], [ -417.503, -831.001 ], [ 1144.36, 1046.82 ], [ -182.36, -852.59 ], [ -523.716, -804.486 ], [ 262.887, -831.297 ], [ -312.06, -844.203 ], [ -608.741, 1536.49 ], [ 1337.27, 574.257 ], [ -477.957, 1582.06 ], [ 1240.71, 845.927 ], [ -1144.88, -366.093 ], [ 556.889, 1556.03 ], [ 29.944, -843.184 ], [ 778.298, -664.928 ], [ 56.786, -841.802 ], [ -1371.09, 324.909 ], [ -630.225, -765.819 ], [ 308.184, 701.104 ], [ 83.57, -839.566 ], [ 494.897, -787.368 ], [ -1076.12, -442.644 ], [ 1363.23, 356.452 ], [ -29.944, -843.184 ], [ 277.307, 1020.55 ], [ 391.196, -810.572 ], [ -209.424, -846.349 ], [ 598.095, -750.838 ], [ 110.27, -836.478 ], [ -451.367, 1589.85 ], [ -1016.3, -488.319 ], [ 1279.24, -71.339 ], [ -1268.37, 803.857 ], [ 289.233, -822.502 ], [ -582.897, 1546.48 ], [ 1320.56, 63.582 ], [ -56.786, -841.802 ], [ -1254.72, 825.008 ], [ -973.318, 1270.17 ], [ -1322.09, 2.602 ], [ 136.857, -832.541 ], [ -1015.35, 1236.83 ], [ -338.791, -833.835 ], [ -83.57, -839.566 ], [ -443.76, -817.281 ], [ -1161.74, 1027.49 ], [ -734.382, -713.134 ], [ -954.902, -528.622 ], [ 163.306, -827.76 ], [ 1047.64, -416.865 ], [ -236.276, -839.249 ], [ -556.889, 1556.03 ], [ 1126.65, 1065.86 ], [ 700.428, -702.184 ], [ -1214.23, -253.314 ], [ -549.075, -787.397 ], [ 315.284, -812.872 ], [ -110.27, -836.478 ], [ -1274.59, -130.269 ], [ 189.589, -822.138 ], [ 519.725, -771.205 ], [ -1357.94, 144.192 ], [ -277.307, 1020.55 ], [ 416.815, -797.7 ], [ 799.082, -639.8 ], [ 1226.35, 866.608 ], [ 215.68, -815.682 ], [ -308.184, 701.104 ], [ 1349.85, 206.675 ], [ -136.857, -832.541 ], [ -262.887, -831.297 ], [ 951.888, 1286.31 ], [ -1153.02, -339.584 ], [ 931.091, -501.497 ], [ -654.298, -745.356 ], [ -365.179, -822.621 ], [ 621.708, -731.407 ], [ 1224.63, -197.037 ], [ 241.551, -808.398 ], [ 908.23, 1317.5 ], [ -966.842, -506.453 ], [ -3.072, -843.709 ], [ 341.016, -802.417 ], [ 989.174, -461.317 ], [ 1344.72, 237.759 ], [ -469.567, -802.732 ], [ -163.306, -827.76 ], [ -1086.04, -417.701 ], [ 262.111, 1631.76 ], [ -1144.36, 1046.82 ], [ -1027.29, -464.744 ], [ 267.178, -800.294 ], [ 1108.62, 1084.6 ], [ -289.233, -822.502 ], [ -838.336, -644.687 ], [ 234.718, 1635.93 ], [ 424.651, 1597.19 ], [ 442.012, -784.019 ], [ -573.876, -769.508 ], [ 1280.55, -41.81 ], [ 1354.65, 387.805 ], [ -189.589, -822.138 ], [ 544.026, -754.26 ], [ 1345.34, 418.952 ], [ 42.01, -816.155 ], [ -262.111, 1631.76 ], [ 1167.46, -286.039 ], [ 67.984, -814.402 ], [ 207.26, 1639.63 ], [ 1318.74, 94.029 ], [ 930.19, 1302.09 ], [ 886.015, 1332.54 ], [ -1219.75, -225.236 ], [ 722.439, -679.517 ], [ -15.992, -817.079 ], [ 1196.61, 907.233 ], [ -1321.67, 33.101 ], [ -756.724, -689.381 ], [ 93.89, -811.824 ], [ 1104.15, -367.162 ], [ 1211.65, 887.045 ], [ -234.718, 1635.93 ], [ -1277.26, -100.831 ], [ 1173.75, -259.031 ], [ 1112.33, -341.593 ], [ 366.401, -791.148 ], [ -391.196, -810.572 ], [ 179.743, 1642.88 ], [ 1056.98, -392.586 ], [ 292.533, -791.378 ], [ -42.01, -816.155 ], [ 397.815, 1604.09 ], [ -1240.71, 845.927 ], [ 119.701, -808.421 ], [ 1009.4, -415.2 ], [ -207.26, 1639.63 ], [ 152.176, 1645.66 ], [ -215.68, -815.682 ], [ 145.39, -804.198 ], [ -67.984, -814.402 ], [ 124.566, 1647.98 ], [ -179.743, 1642.88 ], [ -424.651, 1597.19 ], [ -315.284, -812.872 ], [ -152.176, 1645.66 ], [ 96.921, 1649.84 ], [ -494.897, -787.368 ], [ 370.867, 1610.53 ], [ 170.931, -799.159 ], [ 644.689, -711.233 ], [ -677.707, -724.137 ], [ -124.566, 1647.98 ], [ 69.249, 1651.23 ], [ -1337.27, 574.257 ], [ -951.888, 1286.31 ], [ -96.921, 1649.84 ], [ -1126.65, 1065.86 ], [ -1354.26, 175.48 ], [ -93.89, -811.824 ], [ 894.179, -564.688 ], [ 999.553, -438.375 ], [ -69.249, 1651.23 ], [ 317.592, -781.659 ], [ -241.551, -808.398 ], [ 466.76, -769.542 ], [ 196.3, -793.309 ], [ -1160.55, -312.895 ], [ -397.815, 1604.09 ], [ -908.23, 1317.5 ], [ 343.815, 1616.52 ], [ 819.056, -614.023 ], [ 221.468, -786.654 ], [ 1338.88, 268.717 ], [ 391.415, -779.076 ], [ -119.701, -808.421 ], [ 567.775, -736.548 ], [ 1228.85, -168.734 ], [ -370.867, 1610.53 ], [ 316.667, 1622.06 ], [ -1095.39, -392.536 ], [ -598.095, -750.838 ], [ 743.716, -656.161 ], [ -416.815, -797.7 ], [ -978.268, -484.014 ], [ -1037.74, -440.922 ], [ -1363.23, 356.452 ], [ 246.413, -779.201 ], [ -145.39, -804.198 ], [ -267.178, -800.294 ], [ -373.949, 1406.49 ], [ -341.016, -802.417 ], [ -778.298, -664.928 ], [ 373.949, 1406.49 ], [ 289.43, 1627.14 ], [ -343.815, 1616.52 ], [ 342.328, -771.146 ], [ -886.015, 1332.54 ], [ -1226.35, 866.608 ], [ -930.19, 1302.09 ], [ 153.055, -775.801 ], [ 1119.91, -315.842 ], [ -316.667, 1622.06 ], [ -170.931, -799.159 ], [ 1179.41, -231.885 ], [ 1071.63, 1121.16 ], [ 271.107, -770.957 ], [ -519.725, -771.205 ], [ 1281.17, -12.258 ], [ -1108.62, 1084.6 ], [ 647.381, -409.173 ], [ 491.035, -754.285 ], [ -289.43, 1627.14 ], [ 1335.32, 449.877 ], [ 669.225, 1292.36 ], [ 15.992, -817.079 ], [ 1065.75, -368.099 ], [ 1316.22, 124.426 ], [ -292.533, -791.378 ], [ -1320.56, 63.582 ], [ -1279.24, -71.339 ], [ 416.031, -766.213 ], [ 667.016, -690.338 ], [ -196.3, -793.309 ], [ -700.428, -702.184 ], [ 1090.28, 1103.03 ], [ 295.526, -761.93 ], [ 366.717, -759.851 ], [ -366.401, -791.148 ], [ 53.222, -788.962 ], [ 817.902, 1375.4 ], [ 590.947, -718.09 ], [ -442.012, -784.019 ], [ -221.468, -786.654 ], [ 863.551, 1347.21 ], [ -1196.61, 907.233 ], [ -153.055, -775.801 ], [ -621.708, -731.407 ], [ -1211.65, 887.045 ], [ 1181.24, 927.166 ], [ -1349.85, 206.675 ], [ -799.082, -639.8 ], [ -53.222, -788.962 ], [ -317.592, -781.659 ], [ -1047.64, -416.865 ], [ 838.198, -587.623 ], [ 226.389, -757.655 ], [ 319.645, -752.131 ], [ 1052.69, 1138.96 ], [ -246.413, -779.201 ], [ 514.811, -738.262 ], [ 250.407, -750.06 ], [ 764.239, -632.139 ], [ 41.557, 1652.16 ], [ 13.854, 1652.62 ], [ -41.557, 1652.16 ], [ 1232.41, -140.341 ], [ -544.026, -754.26 ], [ -13.854, 1652.62 ], [ -1344.72, 237.759 ], [ 440.226, -752.573 ], [ 78.325, -786.866 ], [ 1332.32, 299.532 ], [ 794.729, 1388.92 ], [ -669.225, 1292.36 ], [ -1345.34, 418.952 ], [ 390.734, -747.785 ], [ -1354.65, 387.805 ], [ 840.845, 1361.49 ], [ -931.091, -501.497 ], [ 177.689, -770.532 ], [ -391.415, -779.076 ], [ 320.84, -722.741 ], [ 1295.78, 662.577 ], [ -271.107, -770.957 ], [ 1126.9, -289.922 ], [ 202.141, -764.482 ], [ 1281.12, 17.301 ], [ 305.317, -266.28 ], [ 103.348, -783.972 ], [ 128.267, -780.283 ], [ -1224.63, -197.037 ], [ 343.439, -741.568 ], [ -466.76, -769.542 ], [ 688.666, -668.742 ], [ 1184.44, -204.616 ], [ -342.328, -771.146 ], [ -78.325, -786.866 ], [ -989.174, -461.317 ], [ -722.439, -679.517 ], [ 1313, 154.756 ], [ 613.52, -698.903 ], [ -1071.63, 1121.16 ], [ 1073.96, -343.415 ], [ -817.902, 1375.4 ], [ 771.333, 1402.05 ], [ 28.065, -790.257 ], [ -1280.55, -41.81 ], [ 1018.71, -391.804 ], [ -1318.74, 94.029 ], [ 1033.45, 1156.45 ], [ -863.551, 1347.21 ], [ 1324.58, 480.561 ], [ -28.065, -790.257 ], [ 538.065, -721.489 ], [ -295.526, -761.93 ], [ -644.689, -711.233 ], [ 463.973, -738.169 ], [ -103.348, -783.972 ], [ 414.354, -734.96 ], [ -226.389, -757.655 ], [ 366.885, -730.252 ], [ -1167.46, -286.039 ], [ -567.775, -736.548 ], [ 274.171, -741.703 ], [ -1090.28, 1103.03 ], [ -128.267, -780.283 ], [ 1165.53, 946.839 ], [ -1173.75, -259.031 ], [ -416.031, -766.213 ], [ -1056.98, -392.586 ], [ -177.689, -770.532 ], [ -1104.15, -367.162 ], [ -366.717, -759.851 ], [ 1149.49, 966.245 ], [ -250.407, -750.06 ], [ -1112.33, -341.593 ], [ -794.729, 1388.92 ], [ 783.986, -607.476 ], [ -1009.4, -415.2 ], [ 856.49, -560.627 ], [ 1235.32, -111.873 ], [ -491.035, -754.285 ], [ -1338.88, 268.717 ], [ 321.844, -694.939 ], [ -202.141, -764.482 ], [ -840.845, 1361.49 ], [ 297.656, -732.594 ], [ -319.645, -752.131 ], [ 764.735, -41.282 ], [ -894.179, -564.688 ], [ -1052.69, 1138.96 ], [ -819.056, -614.023 ], [ 942.412, -47