solar_resource_data,<null>
9.884 ], [ -743.716, -656.161 ], [ 1013.91, 1173.61 ], [ -999.553, -438.375 ], [ 1325.06, 330.188 ], [ -305.317, -266.28 ], [ 709.617, -646.467 ], [ -771.333, 1402.05 ], [ 389.959, -718.196 ], [ -1181.24, 927.166 ], [ 635.47, -679.006 ], [ -1335.32, 449.877 ], [ 487.25, -723.016 ], [ 1133.29, -263.849 ], [ 437.553, -721.389 ], [ -647.381, -409.173 ], [ 1081.59, -318.548 ], [ 560.773, -703.985 ], [ -1228.85, -168.734 ], [ 1133.13, 985.38 ], [ 1280.38, 46.85 ], [ -320.84, -722.741 ], [ 1188.85, -177.237 ], [ -109.693, 1451.22 ], [ -390.734, -747.785 ], [ 1167.05, 869.513 ], [ 699.871, 1439.05 ], [ -343.439, -741.568 ], [ -440.226, -752.573 ], [ -667.016, -690.338 ], [ -590.947, -718.09 ], [ 1309.08, 185.005 ], [ 1027.48, -368.199 ], [ -1281.17, -12.258 ], [ 109.693, 1451.22 ], [ -1316.22, 124.426 ], [ -1033.45, 1156.45 ], [ -514.811, -738.262 ], [ -1119.91, -315.842 ], [ 343.698, -712.155 ], [ 1313.15, 510.99 ], [ -1179.41, -231.885 ], [ 412.637, -705.41 ], [ 994.097, 1190.45 ], [ -274.171, -741.703 ], [ 420.891, 1393.17 ], [ -1065.75, -368.099 ], [ 675.647, 1450.58 ], [ 747.72, 1414.78 ], [ 802.938, -582.196 ], [ 460.309, -707.086 ], [ 729.849, -623.536 ], [ -1295.78, 662.577 ], [ 510.032, -707.129 ], [ 873.912, -533.061 ], [ -366.885, -730.252 ], [ 1237.57, -83.346 ], [ -321.844, -694.939 ], [ 656.775, -658.421 ], [ -1332.32, 299.532 ], [ 765.812, 7.494 ], [ 582.912, -685.766 ], [ -297.656, -732.594 ], [ 366.207, -700.846 ], [ -414.354, -734.96 ], [ 0.000e+00, 405.121 ], [ -2.879, -790.75 ], [ -838.198, -587.623 ], [ -764.239, -632.139 ], [ -699.871, 1439.05 ], [ -1165.53, 946.839 ], [ 974, 1206.94 ], [ 1239.17, -54.774 ], [ -463.973, -738.169 ], [ -1149.49, 966.245 ], [ -1013.91, 1173.61 ], [ 651.234, 1461.7 ], [ 1035.7, -344.398 ], [ 434.897, -691.909 ], [ 723.897, 1427.12 ], [ 410.088, -676.107 ], [ 1139.08, -237.635 ], [ 1317.09, 360.668 ], [ -420.891, 1393.17 ], [ 158.283, 1446.72 ], [ 1088.66, -293.512 ], [ -688.666, -668.742 ], [ -613.52, -698.903 ], [ -1324.58, 480.561 ], [ -764.735, -41.282 ], [ -1232.41, -140.341 ], [ -538.065, -721.489 ], [ 1192.62, -149.765 ], [ 1278.95, 76.375 ], [ 1043.37, -320.414 ], [ -1281.12, 17.301 ], [ -1313, 154.756 ], [ -675.647, 1450.58 ], [ 482.598, -692.065 ], [ 388.345, -688.826 ], [ -389.959, -718.196 ], [ -747.72, 1414.78 ], [ 1260.84, 726.884 ], [ -1133.13, 985.38 ], [ -1126.9, -289.922 ], [ 1304.46, 215.155 ], [ -1167.05, 869.513 ], [ 532.297, -690.525 ], [ 953.629, 1223.1 ], [ -158.283, 1446.72 ], [ -1184.44, -204.616 ], [ 749.339, -599.973 ], [ -437.553, -721.389 ], [ 1116.45, 1004.24 ], [ -994.097, 1190.45 ], [ -639.25, 421.763 ], [ 456.715, -677.706 ], [ -651.234, 1461.7 ], [ 604.459, -666.851 ], [ -1073.96, -343.415 ], [ -343.698, -712.155 ], [ -487.25, -723.016 ], [ 821.074, -556.326 ], [ 677.414, -637.167 ], [ -723.897, 1427.12 ], [ -1018.71, -391.804 ], [ -783.986, -607.476 ], [ 890.448, -504.955 ], [ -412.637, -705.41 ], [ -560.773, -703.985 ], [ -856.49, -560.627 ], [ -1325.06, 330.188 ], [ -974, 1206.94 ], [ 540.185, 108.468 ], [ 504.396, -676.343 ], [ -635.47, -679.006 ], [ 1144.26, -211.294 ], [ 1240.1, -26.173 ], [ -1235.32, -111.873 ], [ 932.99, 1238.92 ], [ -709.617, -646.467 ], [ -366.207, -700.846 ], [ 1095.14, -268.32 ], [ 554.022, -673.22 ], [ -942.412, -479.884 ], [ 1308.42, 390.955 ], [ -460.309, -707.086 ], [ -1313.15, 510.99 ], [ 551.82, 1502.06 ], [ 478.069, -662.814 ], [ 1099.46, 1022.81 ], [ 1195.76, -122.212 ], [ 1301.01, 541.147 ], [ -1280.38, 46.85 ], [ 1276.85, 105.859 ], [ 431.415, -662.702 ], [ -1309.08, 185.005 ], [ 285.696, 710.565 ], [ 697.365, -615.267 ], [ -285.696, 710.565 ], [ 625.393, -647.259 ], [ -510.032, -707.129 ], [ -1133.29, -263.849 ], [ -953.629, 1223.1 ], [ -1081.59, -318.548 ], [ 288.741, -284.169 ], [ -410.088, -676.107 ], [ -434.897, -691.909 ], [ -1188.85, -177.237 ], [ -47.531, -548.913 ], [ 526.562, 1511.1 ], [ 626.638, 1472.42 ], [ 768.069, -575.8 ], [ 912.09, 1254.39 ], [ -765.812, 7.494 ], [ 525.683, -659.933 ], [ -388.345, -688.826 ], [ -582.912, -685.766 ], [ 838.378, -529.891 ], [ 47.531, -548.913 ], [ -551.82, 1502.06 ], [ 472.735, -633.889 ], [ -1027.48, -368.199 ], [ 639.25, 421.763 ], [ -729.849, -623.536 ], [ -1116.45, 1004.24 ], [ 601.866, 1482.71 ], [ 501.155, 1519.71 ], [ -802.938, -582.196 ], [ -656.775, -658.421 ], [ 575.184, -655.232 ], [ 452.305, -648.625 ], [ 1240.37, 2.442 ], [ -1260.84, 726.884 ], [ 1082.16, 1041.1 ], [ 498.939, -647.251 ], [ -482.598, -692.065 ], [ 906.08, -476.336 ], [ -932.99, 1238.92 ], [ -526.562, 1511.1 ], [ 1148.83, -184.841 ], [ -873.912, -533.061 ], [ -1317.09, 360.668 ], [ -1237.57, -83.346 ], [ 890.932, 1269.5 ], [ 716.609, -592.742 ], [ 475.607, 1527.9 ], [ -626.638, 1472.42 ], [ 1050.48, -296.26 ], [ 576.924, 1492.6 ], [ -1239.17, -54.774 ], [ -456.715, -677.706 ], [ -532.297, -690.525 ], [ 1198.26, -94.595 ], [ 63.71, -763.194 ], [ -501.155, 1519.71 ], [ -288.741, -284.169 ], [ 645.692, -627.011 ], [ 1064.55, 1059.1 ], [ 1274.07, 135.286 ], [ 136.248, -753.632 ], [ -601.866, 1482.71 ], [ -540.185, 108.468 ], [ -1278.95, 76.375 ], [ 546.437, -642.855 ], [ 1288.18, 571.016 ], [ -1035.7, -344.398 ], [ -1304.46, 215.155 ], [ -1139.08, -237.635 ], [ 1299.15, 245.19 ], [ -912.09, 1254.39 ], [ -63.71, -763.194 ], [ -1099.46, 1022.81 ], [ -1088.66, -293.512 ], [ -475.607, 1527.9 ], [ -604.459, -666.851 ], [ 786.02, -551.044 ], [ -1192.62, -149.765 ], [ 1274.66, 600.581 ], [ 869.525, 1284.26 ], [ 595.762, -636.578 ], [ -749.339, -599.973 ], [ -1043.37, -320.414 ], [ 519.302, -631.03 ], [ -504.396, -676.343 ], [ -576.924, 1492.6 ], [ -677.414, -637.167 ], [ 96.63, 393.428 ], [ 854.831, -502.918 ], [ -136.248, -753.632 ], [ -431.415, -662.702 ], [ -821.074, -556.326 ], [ -478.069, -662.814 ], [ 665.336, -606.126 ], [ 973.343, -413.56 ], [ 492.686, -618.509 ], [ -890.932, 1269.5 ], [ 1239.99, 31.055 ], [ -554.022, -673.22 ], [ 1209.29, 809.74 ], [ 1046.65, 1076.79 ], [ 1152.78, -158.29 ], [ -1301.01, 541.147 ], [ 1057.04, -271.947 ], [ 1299.05, 421.035 ], [ 1054.28, -83.228 ], [ -1308.42, 390.955 ], [ -1082.16, 1041.1 ], [ 920.792, -447.234 ], [ -890.448, -504.955 ], [ 1101.04, -242.985 ], [ -96.63, 393.428 ], [ 230.919, -730.206 ], [ 566.636, -625.123 ], [ -1240.1, -26.173 ], [ 14.987, -765.702 ], [ 735.125, -569.616 ], [ 1200.12, -66.927 ], [ -1144.26, -211.294 ], [ 1009.96, 1111.28 ], [ 825.982, 1312.69 ], [ 319.768, 1567.94 ], [ 1063.03, -247.49 ], [ -625.393, -647.259 ], [ 1270.61, 164.642 ], [ -472.735, -633.889 ], [ 615.736, -617.279 ], [ -697.365, -615.267 ], [ -525.683, -659.933 ], [ 539.138, -614.169 ], [ 1293.15, 275.095 ], [ -869.525, 1284.26 ], [ -1276.85, 105.859 ], [ -1064.55, 1059.1 ], [ 293.438, 1573.08 ], [ -452.305, -648.625 ], [ 1028.45, 1094.19 ], [ 449.926, 1535.66 ], [ 803.173, -525.728 ], [ -1095.14, -268.32 ], [ 736.669, -209.387 ], [ 415.475, 972.527 ], [ 47.563, -739.415 ], [ -415.475, 972.527 ], [ -1195.76, -122.212 ], [ 80.246, -736.585 ], [ -319.768, 1567.94 ], [ -498.939, -647.251 ], [ -14.787, -740.795 ], [ 267.025, 1577.78 ], [ 1260.47, 629.826 ], [ 299.546, -704.838 ], [ -768.069, -575.8 ], [ -575.184, -655.232 ], [ 424.118, 1542.99 ], [ -293.438, 1573.08 ], [ 112.772, -732.311 ], [ -47.563, -739.415 ], [ 240.537, 1582.03 ], [ 803.859, 1326.35 ], [ 684.305, -584.626 ], [ 847.872, 1298.65 ], [ -267.025, 1577.78 ], [ 512.137, -602.503 ], [ -449.926, 1535.66 ], [ 870.416, -475.435 ], [ -838.378, -529.891 ], [ 213.981, 1585.84 ], [ 524.651, 918.243 ], [ -80.246, -736.585 ], [ 145.076, -726.601 ], [ 398.191, 1549.88 ], [ -240.537, 1582.03 ], [ -230.919, -730.206 ], [ 586.26, -606.758 ], [ 1238.94, 59.652 ], [ 187.365, 1589.21 ], [ 1156.13, -131.654 ], [ 1106.35, -217.521 ], [ -213.981, 1585.84 ], [ -1240.37, 2.442 ], [ -424.118, 1542.99 ], [ -716.609, -592.742 ], [ -825.982, 1312.69 ], [ -1288.18, 571.016 ], [ -1046.65, 1076.79 ], [ 372.153, 1556.34 ], [ 752.896, -545.912 ], [ -112.772, -732.311 ], [ 1288.99, 450.891 ], [ -187.365, 1589.21 ], [ 177.096, -719.467 ], [ -645.692, -627.011 ], [ -546.437, -642.855 ], [ 558.427, -596.685 ], [ -906.08, -476.336 ], [ 781.511, 1339.64 ], [ 635.086, -597.354 ], [ 1111.07, -191.94 ], [ -1274.66, 600.581 ], [ -1148.83, -184.841 ], [ -398.191, 1549.88 ], [ 934.571, -417.678 ], [ 1201.35, -39.224 ], [ -1274.07, 135.286 ], [ -1009.96, 1111.28 ], [ 1278.25, 480.506 ], [ 346.009, 1562.36 ], [ -519.302, -631.03 ], [ -1299.15, 245.19 ], [ -1209.29, 809.74 ], [ -1198.26, -94.595 ], [ 1266.47, 193.909 ], [ -145.076, -726.601 ], [ -1050.48, -296.26 ], [ -372.153, 1556.34 ], [ -595.762, -636.578 ], [ 208.769, -710.923 ], [ 1286.46, 304.853 ], [ -803.859, 1326.35 ], [ 819.511, -499.878 ], [ -1028.45, 1094.19 ], [ 531.068, -585.884 ], [ -492.686, -618.509 ], [ 368.781, 167.702 ], [ -847.872, 1298.65 ], [ -346.009, 1562.36 ], [ 702.579, -562.533 ], [ -786.02, -551.044 ], [ 991.187, 1128.05 ], [ -524.651, 918.243 ], [ 1245.6, 658.736 ], [ 549.46, -568.671 ], [ -299.546, -704.838 ], [ 1279.09, 334.449 ], [ -177.096, -719.467 ], [ -665.336, -606.126 ], [ 605.289, -587.776 ], [ 653.79, -576.822 ], [ -1299.05, 421.035 ], [ 1068.45, -222.901 ], [ 240.033, -700.985 ], [ 885.118, -447.469 ], [ -781.511, 1339.64 ], [ -854.831, -502.918 ], [ 1158.86, -104.948 ], [ -1054.28, -83.228 ], [ -566.636, -625.123 ], [ 577.149, -578.595 ], [ -368.781, 167.702 ], [ -1239.99, 31.055 ], [ 769.902, -521.654 ], [ 30.197, -716.876 ], [ 61.899, -714.837 ], [ -539.138, -614.169 ], [ -973.343, -413.56 ], [ 713.173, 1377.23 ], [ 93.48, -711.396 ], [ -30.197, -716.876 ], [ -208.769, -710.923 ], [ 1115.2, -166.258 ], [ -736.669, -209.387 ], [ -1260.47, 629.826 ], [ -1152.78, -158.29 ], [ -735.125, -569.616 ], [ -615.736, -617.279 ], [ 972.137, 1144.51 ], [ 160.697, 1592.12 ], [ -1293.15, 275.095 ], [ 952.813, 1160.65 ], [ 270.826, -689.673 ], [ 1201.93, -11.499 ], [ 1152.31, 888.956 ], [ -920.792, -447.234 ], [ -1270.61, 164.642 ], [ -1057.04, -271.947 ], [ -61.899, -714.837 ], [ 124.877, -706.561 ], [ 133.983, 1594.6 ], [ 947.4, -387.698 ], [ 1266.82, 509.866 ], [ -1200.12, -66.927 ], [ -1101.04, -242.985 ], [ -160.697, 1592.12 ], [ 623.703, -568.198 ], [ 107.231, 1596.62 ], [ -133.983, 1594.6 ], [ 1261.66, 223.074 ], [ 80.45, 1598.19 ], [ -107.231, 1596.62 ], [ 758.943, 1352.55 ], [ 53.646, 1599.31 ], [ 720.14, -539.869 ], [ -512.137, -602.503 ], [ 835.017, -473.522 ], [ 689.984, 1389 ], [ -80.45, 1598.19 ], [ -93.48, -711.396 ], [ 26.827, 1599.99 ], [ 156.03, -700.341 ], [ -53.646, 1599.31 ], [ -1063.03, -247.49 ], [ 0.000e+00, 1600.21 ], [ -26.827, 1599.99 ], [ 671.831, -555.705 ], [ -803.173, -525.728 ], [ 933.221, 1176.46 ], [ -991.187, 1128.05 ], [ -240.033, -700.985 ], [ -684.305, -584.626 ], [ 1007.31, -322.104 ], [ 1271.03, 363.868 ], [ 301.088, -677.01 ], [ -586.26, -606.758 ], [ -124.877, -706.561 ], [ -713.173, 1377.23 ], [ 186.877, -692.748 ], [ 666.602, 1400.37 ], [ -1288.99, 450.891 ], [ 1237.23, 88.217 ], [ 386.691, -661.055 ], [ 595.285, -559.918 ], [ 736.161, 1365.09 ], [ 1160.97, -78.187 ], [ -558.427, -596.685 ], [ 467.566, -606.553 ], [ -870.416, -475.435 ], [ -1278.25, 480.506 ], [ 786.127, -496.866 ], [ 641.485, -548.044 ], [ 898.921, -419.049 ], [ -1238.94, 59.652 ], [ 987.818, 1068.78 ], [ -635.086, -597.354 ], [ 95.892, -542.559 ], [ 1073.31, -198.194 ], [ 567.295, -550.881 ], [ -156.03, -700.341 ], [ -752.896, -545.912 ], [ -689.984, 1389 ], [ 217.358, -683.797 ], [ -1156.13, -131.654 ], [ 1201.88, 16.231 ], [ 1118.74, -140.487 ], [ -1245.6, 658.736 ], [ 672.12, -367.123 ], [ -270.826, -689.673 ], [ -952.813, 1160.65 ], [ -758.943, 1352.55 ], [ -972.137, 1144.51 ], [ 1254.72, 538.955 ], [ -1106.35, -217.521 ], [ -531.068, -585.884 ], [ -1266.47, 193.909 ], [ -1286.46, 304.853 ], [ 448.009, -621.138 ], [ -1201.35, -39.224 ], [ 1256.18, 252.12 ], [ 330.76, -663.019 ], [ -1111.07, -191.94 ], [ 1230.08, 687.296 ], [ -934.571, -417.678 ], [ -666.602, 1400.37 ], [ -549.46, -568.671 ], [ 736.971, -516.657 ], [ 1032.71, -227.906 ], [ -1279.09, 334.449 ], [ 1213.89, 715.49 ], [ -933.221, 1176.46 ], [ -186.877, -692.748 ], [ 612.818, -540.673 ], [ 959.268, -357.325 ], [ -702.579, -562.533 ], [ 247.412, -673.506 ], [ 689.191, -534.023 ], [ -1152.31, 888.956 ], [ 849.676, -446.684 ], [ -736.161, 1365.09 ], [ -605.289, -587.776 ], [ -819.511, -499.878 ], [ 409.947, -368.115 ], [ 44.555, -692.649 ], [ 1262.3, 393.092 ], [ 75.171, -689.998 ], [ -13.852, -693.942 ], [ -653.79, -576.822 ], [ 913.368, 1191.94 ], [ 105.639, -685.994 ], [ -577.149, -578.595 ], [ -44.555, -692.649 ], [ -95.892, -542.559 ], [ -301.088, -677.01 ], [ 1234.87, 116.735 ], [ 584.553, -532.532 ], [ -987.818, 1068.78 ], [ 375.784, -402.929 ], [ 135.9, -680.646 ], [ 1077.6, -173.381 ], [ -217.358, -683.797 ], [ 872.896, 1221.89 ], [ 359.784, -647.728 ], [ -75.171, -689.998 ], [ -1266.82, 509.866 ], [ 801.554, -471.574 ], [ 276.982, -661.894 ], [ -1068.45, -222.901 ], [ -885.118, -447.469 ], [ 658.616, -527.333 ], [ -1158.86, -104.948 ], [ 571.263, 1441.89 ], [ -769.902, -521.654 ], [ 911.813, -390.204 ], [ 165.895, -673.963 ], [ -386.691, -661.055 ], [ 1121.69, -114.642 ], [ -105.639, -685.994 ], [ 1201.18, 43.953 ], [ 1081.31, -148.476 ], [ 893.257, 1207.08 ], [ -623.703, -568.198 ], [ 1241.96, 567.757 ], [ 643.031, 1411.35 ], [ -1261.66, 223.074 ], [ -1201.93, -11.499 ], [ 547.011, 1451.27 ], [ -1115.2, -166.258 ], [ 629.728, -520.879 ], [ 753.054, -492.921 ], [ 1250.03, 281.032 ], [ 601.219, -513.643 ], [ -135.9, -680.646 ], [ -247.412, -673.506 ], [ 195.565, -665.959 ], [ 705.851, -511.8 ], [ 1197.07, 743.302 ], [ -671.831, -555.705 ], [ -720.14, -539.869 ], [ -330.76, -663.019 ], [ -1271.03, 363.868 ], [ -467.566, -606.553 ], [ -947.4, -387.698 ], [ -571.263, 1441.89 ], [ 306.009, -648.985 ], [ -913.368, 1191.94 ], [ 522.604, 1460.23 ], [ 388.103, -631.168 ], [ 619.281, 1421.93 ], [ -835.017, -473.522 ], [ 863.473, -419.394 ], [ -595.285, -559.918 ], [ 1252.89, 422.107 ], [ 1162.47, -51.384 ], [ -165.895, -673.963 ], [ 970.163, -326.589 ], [ -872.896, 1221.89 ], [ 1231.85, 145.191 ], [ 224.851, -656.65 ], [ -547.011, 1451.27 ], [ -1254.72, 538.955 ], [ -1230.08, 687.296 ], [ -641.485, -548.044 ], [ -1007.31, -322.104 ], [ -567.295, -550.881 ], [ -1237.23, 88.217 ], [ -643.031, 1411.35 ], [ -448.009, -621.138 ], [ 57.975, -669.525 ], [ -1213.89, 715.49 ], [ 675.078, -506.087 ], [ 595.356, 1432.11 ], [ 852.289, 1236.35 ], [ -28.283, -671.435 ], [ 28.283, -671.435 ], [ -1160.97, -78.187 ], [ -276.982, -661.894 ], [ 87.554, -666.303 ], [ 617.274, -494.232 ], [ -893.257, 1207.08 ], [ -786.127, -496.866 ], [ 816.168, -445.804 ], [ -522.604, 1460.23 ], [ 1027.18, -251.669 ], [ 1124.03, -88.735 ], [ -57.975, -669.525 ], [ -375.784, -402.929 ], [ -898.921, -419.049 ], [ 334.435, -634.804 ], [ -195.565, -665.959 ], [ -672.12, -367.123 ], [ 116.962, -661.774 ], [ -359.784, -647.728 ], [ -619.281, 1421.93 ], [ 1199.85, 71.651 ], [ -1201.88, 16.231 ], [ -1256.18, 252.12 ], [ 253.697, -646.054 ], [ 646, -500.557 ], [ 923.779, -360.963 ], [ -1073.31, -198.194 ], [ -409.947, -368.115 ], [ -1118.74, -140.487 ], [ 415.66, -613.37 ], [ -87.554, -666.303 ], [ -612.818, -540.673 ], [ 574.285, -506.677 ], [ 768.372, -468.685 ], [ 1106.16, 945.763 ], [ -1262.3, 393.092 ], [ 721.795, -489.058 ], [ 146.14, -655.948 ], [ 1179.6, 770.72 ], [ 1243.22, 309.794 ], [ -736.971, -516.657 ], [ -595.356, 1432.11 ], [ -689.191, -534.023 ], [ 789.054, 1277.63 ], [ 831.442, 1250.46 ], [ -224.851, -656.65 ], [ -1032.71, -227.906 ], [ -306.009, -648.985 ], [ -116.962, -661.774 ], [ -584.553, -532.532 ], [ 175.032, -648.837 ], [ -849.676, -446.684 ], [ -959.268, -357.325 ], [ 1163.34, -24.553 ], [ 282.045, -634.191 ], [ 1242.82, 450.898 ], [ -852.289, 1236.35 ], [ 362.207, -619.378 ], [ 876.393, -391.678 ], [ 1228.17, 173.57 ], [ -1241.96, 567.757 ], [ 810.362, 1264.23 ], [ -1197.07, 743.302 ], [ -1234.87, 116.735 ], [ 980.074, -295.522 ], [ 41.724, -648.64 ], [ 373.323, 1505.33 ], [ 690.856, -484.328 ], [ -658.616, -527.333 ], [ -388.103, -631.168 ], [ -146.14, -655.948 ], [ 738.386, 757.11 ], [ 70.395, -646.158 ], [ 498.051, 1468.79 ], [ 203.58, -640.453 ], [ 998.247, 349.188 ], [ 1125.78, -62.781 ], [ -1077.6, -173.381 ], [ -801.554, -471.574 ], [ -41.724, -648.64 ], [ 348.035, 1511.38 ], [ 442.403, -594.37 ], [ 829.954, -419.581 ], [ 98.927, -642.408 ], [ -253.697, -646.054 ], [ 1084.45, -123.492 ], [ 661.616, -479.726 ], [ -1201.18, 43.953 ], [ 1228.53, 596.256 ], [ 1197.88, 99.311 ], [ -629.728, -520.879 ], [ -1250.03, 281.032 ], [ 1161.51, 797.727 ], [ -373.323, 1505.33 ], [ -601.219, -513.643 ], [ 473.357, 1476.93 ], [ -911.813, -390.204 ], [ -1081.31, -148.476 ], [ -70.395, -646.158 ], [ -789.054, 1277.63 ], [ 322.648, 1517 ], [ -1121.69, -114.642 ], [ 632.704, -474.32 ], [ 309.841, -621.085 ], [ 1214.45, 624.438 ], [ -334.435, -634.804 ], [ 737.006, -465.819 ], [ -12.972, -649.851 ], [ -831.442, 1250.46 ], [ -175.032, -648.837 ], [ 127.266, -637.4 ], [ 187.682, 359.025 ], [ -1252.89, 422.107 ], [ 782.911, -443.973 ], [ -753.054, -492.921 ], [ -348.035, 1511.38 ], [ 297.171, 1522.2 ], [ -705.851, -511.8 ], [ 231.73, -630.814 ], [ 934.807, -331.356 ], [ -498.051, 1468.79 ], [ 448.531, 1484.66 ], [ 389.268, -602.738 ], [ -98.927, -642.408 ], [ -1106.16, 945.763 ], [ -322.648, 1517 ], [ 271.611, 1526.96 ], [ -810.362, 1264.23 ], [ 1163.6, 2.29 ], [ 155.355, -631.142 ], [ 1056.85, 38.671 ], [ -297.171, 1522.2 ], [ -473.357, 1476.93 ], [ 423.578, 1491.97 ], [ -1231.85, 145.191 ], [ -282.045, -634.191 ], [ -415.66, -613.37 ], [ -1179.6, 770.72 ], [ -203.58, -640.453 ], [ -271.611, 1526.96 ], [ -863.473, -419.394 ], [ 888.424, -363.564 ], [ -1162.47, -51.384 ], [ 1223.84, 201.857 ], [ -448.531, 1484.66 ], [ -127.266, -637.4 ], [ -675.078, -506.087 ], [ 767.524, 1290.68 ], [ -617.274, -494.232 ], [ 398.507, 1498.86 ], [ 337.029, -606.761 ], [ -970.163, -326.589 ], [ -738.386, 757.11 ], [ 259.425, -619.938 ], [ 705.932, -462.077 ], [ 468.279, -574.205 ], [ 54.282, -626.879 ], [ 183.14, -623.646 ], [ 661.62, -433.073 ], [ 1218.86, 230.036 ], [ -187.682, 359.025 ], [ -362.207, -619.378 ], [ -26.481, -628.667 ], [ -423.578, 1491.97 ], [ 1126.93, -36.794 ], [ 81.978, -623.862 ], [ 1087.01, -98.442 ], [ -646, -500.557 ], [ -998.247, 349.188 ], [ 1195.27, 126.919 ], [ -816.168, -445.804 ], [ 1142.79, 824.309 ], [ 988.989, -264.155 ], [ -1124.03, -88.735 ], [ -1199.85, 71.651 ], [ 676.56, -458.409 ], [ 723.824, 1315.69 ], [ 1199.72, 652.288 ], [ 701.665, 1327.64 ], [ -54.282, -626.879 ], [ 415.566, -584.917 ], [ 842.897, -392.932 ], [ -1243.22, 309.794 ], [ -398.507, 1498.86 ], [ -155.355, -631.142 ], [ -1027.18, -251.669 ], [ 647.491, -453.927 ], [ -574.285, -506.677 ], [ 523.314, -559.166 ], [ 109.512, -619.622 ], [ 745.779, 1303.37 ], [ 751.469, -442.108 ], [ -231.73, -630.814 ], [ 1235.74, 338.391 ], [ -721.795, -489.058 ], [ -923.779, -360.963 ], [ -1242.82, 450.898 ], [ -309.841, -621.085 ], [ -768.372, -468.685 ], [ -81.978, -623.862 ], [ 210.565, -614.929 ], [ 796.655, -418.81 ], [ 286.612, -607.848 ], [ 26.481, -628.667 ], [ 136.831, -614.167 ], [ -1161.51, 797.727 ], [ 363.556, -591.248 ], [ 1163.24, 29.133 ], [ -767.524, 1290.68 ], [ -442.403, -594.37 ], [ 944.888, -301.412 ], [ 1220.7, 507.744 ], [ 1232.09, 479.449 ], [ -1228.17, 173.57 ], [ -183.14, -623.646 ], [ -109.512, -619.622 ], [ -1228.53, 596.256 ], [ 1088.99, -73.339 ], [ 904.82, 547.476 ], [ -1163.34, -24.553 ], [ 1040.3, 1017.76 ], [ -1214.45, 624.438 ], [ -389.268, -602.738 ], [ -723.824, 1315.69 ], [ -701.665, 1327.64 ], [ 163.883, -607.508 ], [ 245.974, 1531.3 ], [ -690.856, -484.328 ], [ -259.425, -619.938 ], [ 493.236, -552.914 ], [ -876.393, -391.678 ], [ 237.578, -605.006 ], [ 39.059, -607.214 ], [ 772.522, 722.245 ], [ 1213.23, 258.092 ], [ 899.554, -335.081 ], [ -745.779, 1303.37 ], [ 220.268, 1535.21 ], [ 360.018, -185.77 ], [ 720.292, -439.357 ], [ 65.899, -604.89 ], [ 441.049, -565.949 ], [ 1123.47, 850.453 ], [ 1127.48, -10.787 ], [ 313.237, -594.565 ], [ -136.831, -614.167 ], [ -980.074, -295.522 ], [ -245.974, 1531.3 ], [ -661.616, -479.726 ], [ 194.5, 1538.69 ], [ -337.029, -606.761 ], [ -39.059, -607.214 ], [ -1125.78, -62.781 ], [ 690.818, -436.627 ], [ 1192.02, 154.459 ], [ -1197.88, 99.311 ], [ 1184.35, 679.791 ], [ 92.609, -601.38 ], [ -220.268, 1535.21 ], [ -632.704, -474.32 ], [ 168.677, 1541.73 ], [ -829.954, -419.581 ], [ -210.565, -614.929 ], [ 190.613, -599.659 ], [ -1084.45, -123.492 ], [ -194.5, 1538.69 ], [ 142.807, 1544.34 ], [ 389.371, -574.576 ], [ -65.899, -604.89 ], [ 765.17, -417.948 ], [ -737.006, -465.819 ], [ 854.985, -365.885 ], [ -168.677, 1541.73 ], [ 116.897, 1546.52 ], [ 1227.6, 366.808 ], [ -772.522, 722.245 ], [ 119.138, -596.691 ], [ -142.807, 1544.34 ], [ 679.309, 1339.21 ], [ 90.954, 1548.26 ], [ 996.901, -232.519 ], [ -1142.79, 824.309 ], [ 1218.81, 395.03 ], [ -116.897, 1546.52 ], [ 1090.39, -48.198 ], [ 64.985, 1549.57 ], [ -782.911, -443.973 ], [ -90.954, 1548.26 ], [ 38.998, 1550.44 ], [ -163.883, -607.508 ], [ 264.125, -593.896 ], [ -1056.85, 38.671 ], [ -64.985, 1549.57 ], [ 13.001, 1550.88 ], [ -38.998, 1550.44 ], [ -13.001, 1550.88 ], [ -286.612, -607.848 ], [ -92.609, -601.38 ], [ -468.279, -574.205 ], [ 721.842, -255.867 ], [ 809.591, -393.223 ], [ 1162.25, 55.96 ], [ -934.807, -331.356 ], [ -1199.72, 652.288 ], [ 969.762, 1085.19 ], [ -1163.6, 2.29 ], [ -415.566, -584.917 ], [ 145.433, -590.833 ], [ 1208.66, 535.769 ], [ -1223.84, 201.857 ], [ 339.247, -580.117 ], [ 216.969, -590.634 ], [ 1160.65, 82.757 ], [ 50.806, -586.728 ], [ 656.763, 1350.41 ], [ 954.009, -271.163 ], [ 1013.29, 302.772 ], [ -24.785, -588.402 ], [ -237.578, -605.006 ], [ -1218.86, 230.036 ], [ -12.143, -608.348 ], [ -363.556, -591.248 ], [ -119.138, -596.691 ], [ -1040.3, 1017.76 ], [ 76.727, -583.904 ], [ 517.227, -530.54 ], [ 465.668, -545.872 ], [ -661.62, -433.073 ], [ -705.932, -462.077 ], [ -523.314, -559.166 ], [ -50.806, -586.728 ], [ 1127.43, 15.226 ], [ 1206.95, 286.011 ], [ -190.613, -599.659 ], [ -888.424, -363.564 ], [ -904.82, 547.476 ], [ 102.498, -579.936 ], [ 171.443, -583.816 ], [ -679.309, 1339.21 ], [ -360.018, -185.77 ], [ 290.155, -581.623 ], [ -1195.27, 126.919 ], [ 733.921, -416.192 ], [ 414.422, -556.778 ], [ 611.122, 1371.67 ], [ -1235.74, 338.391 ], [ -1126.93, -36.794 ], [ -676.56, -458.409 ], [ 634.032, 1361.23 ], [ 909.77, -306.259 ], [ 1188.14, 181.916 ], [ 128.068, -574.83 ], [ -1087.01, -98.442 ], [ -647.491, -453.927 ], [ 704.375, -414.401 ], [ -76.727, -583.904 ], [ -313.237, -594.565 ], [ -145.433, -590.833 ], [ 242.901, -580.451 ], [ -1220.7, 507.744 ], [ 212.626, -344.838 ], [ -1232.09, 479.449 ], [ -1123.47, 850.453 ], [ 541.389, 1400.66 ], [ -988.989, -264.155 ], [ -842.897, -392.932 ], [ -751.469, -442.108 ], [ 197.117, -575.655 ], [ 778.094, -393.363 ], [ -656.763, 1350.41 ], [ 153.386, -568.598 ], [ 866.206, -338.466 ], [ 364.593, -564.532 ], [ 675.079, -411.779 ], [ 279.17, 475.004 ], [ -102.498, -579.936 ], [ 1046, -155.941 ], [ 1209.38, 423.042 ], [ -264.125, -593.896 ], [ 36.55, -568.205 ], [ -796.655, -418.81 ], [ -493.236, -552.914 ], [ -216.969, -590.634 ], [ -441.049, -565.949 ], [ -1184.35, 679.791 ], [ 775.082, 1231.79 ], [ -1163.24, 29.133 ], [ 315.615, -568.21 ], [ -969.762, 1085.19 ], [ -611.122, 1371.67 ], [ -389.371, -574.576 ], [ -128.068, -574.83 ], [ 1195.98, 563.509 ], [ 178.404, -561.251 ], [ -36.55, -568.205 ], [ 540.204, -507.125 ], [ -171.443, -583.816 ], [ 821.705, -367.236 ], [ 1003.8, -200.648 ], [ 1083.05, 901.369 ], [ 590.132, -488.127 ], [ -634.032, 1361.23 ], [ 222.405, -566.366 ], [ 1158.44, 109.51 ], [ -1213.23, 258.092 ], [ 111.484, -558.358 ], [ -944.888, -301.412 ], [ -541.389, 1400.66 ], [ -1088.99, -73.339 ], [ -212.626, -344.838 ], [ 1103.56, 876.144 ], [ 588.041, 1381.72 ], [ 268.356, -569.13 ], [ 489.374, -524.724 ], [ 24.785, -588.402 ], [ -339.247, -580.117 ], [ 564.794, 1391.39 ], [ 438.661, -537.888 ], [ 136.09, -552.876 ], [ 1126.77, 41.23 ], [ -153.386, -568.598 ], [ 1168.35, 706.932 ], [ 1200.03, 313.778 ], [ -1192.02, 154.459 ], [ -720.292, -439.357 ], [ 962.162, -240.638 ], [ 203.073, -552.804 ], [ -1127.48, -10.787 ], [ 1151.73, 733.696 ], [ -279.17, 475.004 ], [ -1218.81, 395.03 ], [ 746.805, -392.604 ], [ -1227.6, 366.808 ], [ 247.256, -555.966 ], [ -690.818, -436.627 ], [ -197.117, -575.655 ], [ -290.155, -581.623 ], [ 1091.21, -23.031 ], [ 1183.63, 209.277 ], [ 389.224, -547.841 ], [ -899.554, -335.081 ], [ 717.217, -391.755 ], [ -775.082, 1231.79 ], [ -242.901, -580.451 ], [ 61.665, -566.03 ], [ -111.484, -558.358 ], [ 86.66, -562.746 ], [ -1208.66, 535.769 ], [ 340.457, -553.682 ], [ -1013.29, 302.772 ], [ 293.285, -556.694 ], [ 919.064, -277.125 ], [ -765.17, -417.948 ], [ -588.041, 1381.72 ], [ -178.404, -561.251 ], [ 790.229, -368.38 ], [ -564.794, 1391.39 ], [ 208.117, -529.981 ], [ -854.985, -365.885 ], [ -721.842, -255.867 ], [ -1090.39, -48.198 ], [ -61.665, -566.03 ], [ 687.852, -390.067 ], [ 1199.3, 450.828 ], [ 227.343, -543.274 ], [ -465.668, -545.872 ], [ 876.547, -310.704 ], [ -136.09, -552.876 ], [ -414.422, -556.778 ], [ 271.623, -544.477 ], [ 1061.97, 926.113 ], [ -996.901, -232.519 ], [ 913.978, 1132.57 ], [ -1162.25, 55.96 ], [ -517.227, -530.54 ], [ -86.66, -562.746 ], [ -222.405, -566.366 ], [ -809.591, -393.223 ], [ 1182.67, 590.949 ], [ 1155.6, 136.205 ], [ 832.985, -340.877 ], [ -1160.65, 82.757 ], [ -364.593, -564.532 ], [ 160.429, -546.31 ], [ 517.832, 1409.54 ], [ -1206.95, 286.011 ], [ 562.122, -482.717 ], [ 446.313, 1433.79 ], [ -315.615, -568.21 ], [ -268.356, -569.13 ], [ -1083.05, 901.369 ], [ 462.04, -517.944 ], [ 1134.5, 760.07 ], [ -203.073, -552.804 ], [ 317.639, -543.166 ], [ 251.168, -532.678 ], [ 512.121, -502.548 ], [ 1091.45, 2.148 ], [ -954.009, -271.163 ], [ 184.454, -538.674 ], [ 1009.68, -168.573 ], [ -1127.43, 15.226 ], [ 1125.52, 67.213 ], [ 413.092, -530.075 ], [ -1188.14, 181.916 ], [ 364.632, -538.07 ], [ 1192.47, 341.378 ], [ -1103.56, 876.144 ], [ 494.129, 1418.02 ], [ -733.921, -416.192 ], [ 295.458, -531.92 ], [ 1178.49, 236.526 ], [ -247.256, -555.966 ], [ -1209.38, 423.042 ], [ 758.931, -368.617 ], [ -704.375, -414.401 ], [ -446.313, 1433.79 ], [ 1091.11, 27.326 ], [ -517.832, 1409.54 ], [ -1195.98, 563.509 ], [ 729.332, -368.712 ], [ -208.117, -529.981 ], [ 298.914, -462.835 ], [ 470.287, 1426.11 ], [ -909.77, -306.259 ], [ 969.338, -209.869 ], [ 168.051, 524.713 ], [ -675.079, -411.779 ], [ -168.051, 524.713 ], [ 274.5, -521.038 ], [ -1168.35, 706.932 ], [ -160.429, -546.31 ], [ 549.712, -37.166 ], [ -540.204, -507.125 ], [ 533.864, -479.387 ], [ -1151.73, 733.696 ], [ -778.094, -393.363 ], [ -227.343, -543.274 ], [ -293.285, -556.694 ], [ 373.665, 1454.42 ], [ 699.928, -367.96 ], [ -913.978, 1132.57 ], [ -438.661, -537.888 ], [ -494.129, 1418.02 ], [ -866.206, -338.466 ], [ 231.372, -520.249 ], [ -590.132, -488.127 ], [ 1188.58, 478.375 ], [ -489.374, -524.724 ], [ -1046, -155.941 ], [ -340.457, -553.682 ], [ 801.561, -343.023 ], [ 341.37, -528.574 ], [ -389.224, -547.841 ], [ 927.424, -247.711 ], [ -271.623, -544.477 ], [ -11.363, -569.266 ], [ -1158.44, 109.51 ], [ -1061.97, 926.113 ], [ 1152.15, 162.827 ], [ 318.713, -518.32 ], [ 885.999, -282.627 ], [ -821.705, -367.236 ], [ -184.454, -538.674 ], [ -1200.03, 313.778 ], [ -470.287, 1426.11 ], [ -373.665, 1454.42 ], [ 422.213, 1441.07 ], [ 1116.67, 786.04 ], [ 388.091, -521.402 ], [ -1003.8, -200.648 ], [ 843.42, -314.172 ], [ 484.514, -496.985 ], [ 436.151, -511.27 ], [ 582.938, -457.362 ], [ -251.168, -532.678 ], [ 254.174, -509.498 ], [ -1126.77, 41.23 ], [ 1184.28, 368.797 ], [ 297.294, -508.377 ], [ 349.23, 1460.48 ], [ -1183.63, 209.277 ], [ 397.995, 1447.95 ], [ 1123.67, 93.159 ], [ 298.238, -485.022 ], [ 711.293, -345.479 ], [ -746.805, -392.604 ], [ -317.639, -543.166 ], [ -1199.3, 450.828 ], [ -422.213, 1441.07 ], [ -1091.21, -23.031 ], [ -962.162, -240.638 ], [ -1182.67, 590.949 ], [ -717.217, -391.755 ], [ 1018.12, 974.112 ], [ -1134.5, 760.07 ], [ -295.458, -531.92 ], [ 1040.32, 950.366 ], [ 770.287, -344.257 ], [ 1014.54, -136.327 ], [ 740.706, -345.294 ], [ -349.23, 1460.48 ], [ 364.432, -512.945 ], [ -397.995, 1447.95 ], [ -364.632, -538.07 ], [ 341.344, -503.705 ], [ -298.914, -462.835 ], [ 276.477, -497.748 ], [ 1177.22, 505.666 ], [ -231.372, -520.249 ], [ -687.852, -390.067 ], [ -462.04, -517.944 ], [ -413.092, -530.075 ], [ -274.5, -521.038 ], [ -790.229, -368.38 ], [ 836.029, 1191.27 ], [ -562.122, -482.717 ], [ -919.064, -277.125 ], [ -549.712, -37.166 ], [ 1154.15, 644.872 ], [ -1155.6, 136.205 ], [ 1168.72, 618.075 ], [ 324.697, 1466.13 ], [ 975.531, -178.887 ], [ -512.121, -502.548 ], [ 812.081, -317.317 ], [ 319.506, -494.72 ], [ 0.000e+00, 1501.65 ], [ 506.038, -475.051 ], [ -876.547, -310.704 ], [ 1098.24, 811.591 ], [ 1148.09, 189.362 ], [ 410.79, -503.713 ], [ -1192.47, 341.378 ], [ 300.073, 1471.36 ], [ 554.56, -455.286 ], [ -832.985, -340.877 ], [ 934.844, -218.045 ], [ 458.354, -491.464 ], [ -341.37, -528.574 ], [ 1055.92, -58.885 ], [ -324.697, 1466.13 ], [ 995.378, 997.34 ], [ 275.364, 1476.19 ], [ -1178.49, 236.526 ], [ 1090.19, 52.49 ], [ 1172.72, 263.65 ], [ 894.551, -254.263 ], [ -1125.52, 67.213 ], [ -318.713, -518.32 ], [ -1091.45, 2.148 ], [ 1121.23, 119.056 ], [ -254.174, -509.498 ], [ 1175.46, 396.019 ], [ 852.999, -287.148 ], [ -300.073, 1471.36 ], [ -1009.68, -168.573 ], [ 250.578, 1480.6 ], [ -1116.67, 786.04 ], [ 602.611, -431.11 ], [ -1188.58, 478.375 ], [ -533.864, -479.387 ], [ -275.364, 1476.19 ], [ -297.294, -508.377 ], [ 225.721, 1484.59 ], [ -1091.11, 27.326 ], [ 386.78, -496.311 ], [ -758.931, -368.617 ], [ 363.305, -488.102 ], [ -298.238, -485.022 ], [ 634.02, -429.585 ], [ -250.578, 1480.6 ], [ 189.985, -517.176 ], [ -729.332, -368.712 ], [ -1018.12, 974.112 ], [ -388.091, -521.402 ], [ 75.495, 1499.75 ], [ 200.801, 1488.16 ], [ -836.029, 1191.27 ], [ 780.862, -319.547 ], [ -225.721, 1484.59 ], [ -1040.32, 950.366 ], [ -75.495, 1499.75 ], [ 341.091, -480.092 ], [ 435.769, 629.786 ], [ 175.825, 1491.32 ], [ 751.328, -321.526 ], [ -969.338, -209.869 ], [ -436.151, -511.27 ], [ -699.928, -367.96 ], [ -200.801, 1488.16 ], [ 550.845, 11.596 ], [ 150.799, 1494.06 ], [ 754.323, 1244.61 ], [ 1138.96, 671.325 ], [ -484.514, -496.985 ], [ -1152.15, 162.827 ], [ -276.477, -497.748 ], [ -175.825, 1491.32 ], [ 125.73, 1496.38 ], [ -435.769, 629.786 ], [ 1079.22, 836.71 ], [ 1018.37, -103.943 ], [ -801.561, -343.023 ], [ -150.799, 1494.06 ], [ -1184.28, 368.797 ], [ 972.106, 1020.04 ], [ 100.627, 1498.28 ], [ 432.684, -485.036 ], [ 319.415, -471.346 ], [ 25.174, 1501.44 ], [ 526.569, -452.186 ], [ -125.73, 1496.38 ], [ -364.432, -512.945 ], [ -25.174, 1501.44 ], [ -582.938, -457.362 ], [ 1143.41, 215.797 ], [ 721.936, -322.648 ], [ -341.344, -503.705 ], [ -100.627, 1498.28 ], [ -927.424, -247.711 ], [ 50.342, 1500.81 ], [ 821.776, -291.29 ], [ -50.342, 1500.81 ], [ -885.999, -282.627 ], [ 479.659, -470.693 ], [ 980.734, -147.724 ], [ -319.506, -494.72 ], [ -1123.67, 93.159 ], [ 1166.32, 290.633 ], [ -995.378, 997.34 ], [ 1118.18, 144.89 ], [ 574.17, -430.293 ], [ -1154.15, 644.872 ], [ -1098.24, 811.591 ], [ -843.42, -314.172 ], [ -1177.22, 505.666 ], [ 1088.69, 77.626 ], [ -1168.72, 618.075 ], [ -711.293, -345.479 ], [ 384.555, -471.542 ], [ 1159.31, 317.461 ], [ 941.315, -188.158 ], [ 408.37, -478.704 ], [ 23.188, -550.479 ], [ 902.196, -225.641 ], [ -157.999, 1045.69 ], [ -189.985, -517.176 ], [ 861.712, -259.832 ], [ 362.007, -464.523 ], [ -410.79, -503.713 ], [ -754.323, 1244.61 ], [ -23.188, -550.479 ], [ 536.06, 1353.04 ], [ 621.103, -404.014 ], [ -740.706, -345.294 ], [ -1014.54, -136.327 ], [ -770.287, -344.257 ], [ 157.999, 1045.69 ], [ -506.038, -475.051 ], [ 1165.25, 532.689 ], [ 339.965, -456.745 ], [ 761.188, -297.431 ], [ 790.644, -294.513 ], [ -458.354, -491.464 ], [ 1059.63, 861.384 ], [ 1123.18, 697.421 ], [ 500.024, -449 ], [ 1152.65, 559.428 ], [ -1148.09, 189.362 ], [ -554.56, -455.286 ], [ 741.015, -276.026 ], [ 119.814, -537.782 ], [ -363.305, -488.102 ], [ -386.78, -496.311 ], [ -536.06, 1353.04 ], [ -1175.46, 396.019 ], [ -975.531, -178.887 ], [ 1086.61, 102.72 ], [ -972.106, 1020.04 ], [ 453.729, -465.408 ], [ 1138.13, 242.117 ], [ 731.847, -299.489 ], [ -1172.72, 263.65 ], [ -341.091, -480.092 ], [ -812.081, -317.317 ], [ -1055.92, -58.885 ], [ 546.069, -428.435 ], [ -1121.23, 119.056 ], [ -1079.22, 836.71 ], [ -1090.19, 52.49 ], [ 1166.01, 423.03 ], [ -1138.96, 671.325 ], [ 1021.16, -71.453 ], [ 1114.54, 170.647 ], [ -602.611, -431.11 ], [ -550.845, 11.596 ], [ -319.415, -471.346 ], [ -934.844, -218.045 ], [ 830.637, -264.967 ], [ 1155.94, 449.816 ], [ 267.9, 303.896 ], [ 592.653, -404.456 ], [ -894.551, -254.263 ], [ 405.05, -454.058 ], [ -119.814, -537.782 ], [ 1151.68, 344.121 ], [ -852.999, -287.148 ], [ 924.021, 1063.79 ], [ 429.159, -460.159 ], [ 382.214, -448.044 ], [ 1083.95, 127.76 ], [ -634.02, -429.585 ], [ 984.942, -116.411 ], [ -479.659, -470.693 ], [ 1039.48, 885.599 ], [ -432.684, -485.036 ], [ 212.691, -508.26 ], [ 359.85, -441.249 ], [ 948.316, 1042.19 ], [ 690.796, 1280.96 ], [ 379.028, -424.888 ], [ 145.498, 751.901 ], [ 946.83, -158.079 ], [ 869.551, -232.253 ], [ 908.926, -196.789 ], [ -780.862, -319.547 ], [ -526.569, -452.186 ], [ -751.328, -321.526 ], [ 473.886, -444.868 ], [ 1139.44, 585.87 ], [ -1143.41, 215.797 ], [ 638.378, -376.125 ], [ -384.555, -471.542 ], [ 770.276, -273.035 ], [ 799.623, -269.18 ], [ -362.007, -464.523 ], [ -1018.37, -103.943 ], [ -408.37, -478.704 ], [ 37.699, -531.22 ], [ -5.665, -532.526 ], [ -1059.63, 861.384 ], [ -1166.32, 290.633 ], [ 1132.24, 268.308 ], [ -145.498, 751.901 ], [ 519.408, -426.427 ], [ -721.936, -322.648 ], [ -574.17, -430.293 ], [ 69.597, -527.989 ], [ -339.965, -456.745 ], [ 683.473, -345.528 ], [ -1118.18, 144.89 ], [ -37.699, -531.22 ], [ -1123.18, 697.421 ], [ -1159.31, 317.461 ], [ 899.235, 1084.82 ], [ -267.9, 303.896 ], [ -1165.25, 532.689 ], [ 449.107, -440.712 ], [ 564.498, -403.844 ], [ -821.776, -291.29 ], [ 1110.31, 196.313 ], [ -980.734, -147.724 ], [ -690.796, 1280.96 ], [ 1145.26, 476.362 ], [ -1088.69, 77.626 ], [ 101.242, -522.844 ], [ -1152.65, 559.428 ], [ 1143.43, 370.597 ], [ 1018.77, 909.343 ], [ -69.597, -527.989 ], [ -924.021, 1063.79 ], [ -500.024, -449 ], [ 424.751, -435.684 ], [ 401.672, -430.687 ], [ -621.103, -404.014 ], [ -212.691, -508.26 ], [ 838.655, -238.375 ], [ 1089.81, 748.486 ], [ -941.315, -188.158 ], [ 1022.92, -38.891 ], [ -948.316, 1042.19 ], [ 609.975, -377.827 ], [ -902.196, -225.641 ], [ 1106.79, 723.146 ], [ 132.52, -515.804 ], [ -453.729, -465.408 ], [ -861.712, -259.832 ], [ 1041.41, 184.13 ], [ 603.405, 1324.37 ], [ -1039.48, 885.599 ], [ 1125.62, 612 ], [ 1057.46, 14.281 ], [ -101.242, -522.844 ], [ 493.113, -423.456 ], [ -1138.13, 242.117 ], [ 988.15, -84.979 ], [ -761.188, -297.431 ], [ -1166.01, 423.03 ], [ -790.644, -294.513 ], [ -1086.61, 102.72 ], [ -546.069, -428.435 ], [ -741.015, -276.026 ], [ 876.508, -204.438 ], [ -382.214, -448.044 ], [ -405.05, -454.058 ], [ 443.62, -416.456 ], [ -1155.94, 449.816 ], [ 914.732, -167.738 ], [ 951.385, -127.841 ], [ -359.85, -441.249 ], [ 1125.75, 294.356 ], [ -429.159, -460.159 ], [ -731.847, -299.489 ], [ -1114.54, 170.647 ], [ 537.775, -403.018 ], [ 163.318, -506.895 ], [ 778.582, -248.362 ], [ -899.235, 1084.82 ], [ -379.028, -424.888 ], [ 807.791, -243.574 ], [ 318.137, 250.823 ], [ 124.238, -385.601 ], [ -1151.68, 344.121 ], [ 1080.72, 152.732 ], [ 997.523, 932.603 ], [ -132.52, -515.804 ], [ -603.405, 1324.37 ], [ -592.653, -404.456 ], [ 654.401, -347.499 ], [ -1021.16, -71.453 ], [ 420.342, -412.485 ], [ 468.174, -420.401 ], [ -1139.44, 585.87 ], [ 1133.96, 502.655 ], [ 749.431, -252.283 ], [ -1083.95, 127.76 ], [ 745.192, 176.674 ], [ 1134.58, 396.876 ], [ 20.985, -514.777 ], [ 581.82, -378.461 ], [ -473.886, -444.868 ], [ 51.924, -512.581 ], [ -20.985, -514.777 ], [ -124.238, -385.601 ], [ -830.637, -264.967 ], [ 397.464, -407.694 ], [ 848.24, 1125.15 ], [ 1072.25, 773.428 ], [ -1018.77, 909.343 ], [ -318.137, 250.823 ], [ -984.942, -116.411 ], [ 513.302, 1361.83 ], [ 82.674, -508.528 ], [ 873.97, 1105.28 ], [ -51.924, -512.581 ], [ 193.525, -496.149 ], [ 1111.2, 637.804 ], [ -946.83, -158.079 ], [ -519.408, -426.427 ], [ 845.822, -211.541 ], [ -638.378, -376.125 ], [ -1132.24, 268.308 ], [ -163.318, -506.895 ], [ 511.373, -401.214 ], [ -449.107, -440.712 ], [ -869.551, -232.253 ], [ -1089.81, 748.486 ], [ -908.926, -196.789 ], [ 278.858, 1428.39 ], [ -1145.26, 476.362 ], [ 113.124, -502.632 ], [ 1023.64, -6.289 ], [ -1106.79, 723.146 ], [ 626.102, -350.456 ], [ -82.674, -508.528 ], [ -770.276, -273.035 ], [ 278.134, -475.612 ], [ 975.743, 955.367 ], [ -278.858, 1428.39 ], [ -799.623, -269.18 ], [ -401.672, -430.687 ], [ 1105.48, 221.874 ], [ -1143.43, 370.597 ], [ 438.188, -393.475 ], [ -564.498, -403.844 ], [ 1118.66, 320.248 ], [ -1110.31, 196.313 ], [ 77.016, -397.733 ], [ -513.302, 1361.83 ], [ -424.751, -435.684 ], [ 1076.91, 177.622 ], [ 822.058, 1144.41 ], [ -1125.62, 612 ], [ 882.575, -176.416 ], [ 990.355, -53.462 ], [ 461.619, -396.411 ], [ 555.087, -378.819 ], [ 1100.07, 247.318 ], [ -683.473, -345.528 ], [ -1041.41, 184.13 ], [ 919.611, -138.517 ], [ 1122.06, 528.681 ], [ 486.324, -399.265 ], [ -997.523, 932.603 ], [ 954.974, -97.472 ], [ -848.24, 1125.15 ], [ 143.165, -494.914 ], [ 786.097, -223.436 ], [ 223.029, -483.605 ], [ 815.14, -217.72 ], [ 1054.13, 797.958 ], [ 1125.12, 422.944 ], [ -113.124, -502.632 ], [ 1072.52, 202.418 ], [ -493.113, -423.456 ], [ -609.975, -377.827 ], [ 415.121, -389.701 ], [ 757.086, -228.284 ], [ -193.525, -496.149 ], [ -873.97, 1105.28 ], [ -443.62, -416.456 ], [ -1022.92, -38.891 ], [ 35.243, -496.604 ], [ -838.655, -238.375 ], [ 669.141, -318.192 ], [ 1096.19, 663.268 ], [ 953.444, 977.622 ], [ -1057.46, 14.281 ], [ 598.002, -352.336 ], [ -1072.25, 773.428 ], [ -745.192, 176.674 ], [ -77.016, -397.733 ], [ -1125.75, 294.356 ], [ 444.187, 1385.92 ], [ 65.062, -493.583 ], [ -35.243, -496.604 ], [ -420.342, -412.485 ], [ -988.15, -84.979 ], [ -1133.96, 502.655 ], [ -5.296, -497.825 ], [ -537.775, -403.018 ], [ 172.686, -485.402 ], [ 455.767, 309.583 ], [ -468.174, -420.401 ], [ -822.058, 1144.41 ], [ 528.631, -378.185 ], [ -143.165, -494.914 ], [ -397.464, -407.694 ], [ -914.732, -167.738 ], [ 1110.98, 345.969 ], [ -951.385, -127.841 ], [ 852.131, -184.493 ], [ -12.2, 1455.31 ], [ -1134.58, 396.876 ], [ 455.176, -373.693 ], [ -876.508, -204.438 ], [ -1080.72, 152.732 ], [ -975.743, 955.367 ], [ 94.645, -488.774 ], [ 251.726, -469.308 ], [ -65.062, -493.583 ], [ 12.2, 1455.31 ], [ -1111.2, 637.804 ], [ -444.187, 1385.92 ], [ -778.582, -248.362 ], [ -278.134, -475.612 ], [ -654.401, -347.499 ], [ 768.396, 1181.11 ], [ -807.791, -243.574 ], [ 1094.07, 272.629 ], [ 1109.57, 554.425 ], [ 1035.44, 822.063 ], [ -581.82, -378.461 ], [ 1023.32, 26.319 ], [ 478.714, -375.589 ], [ -223.029, -483.605 ], [ -455.767, 309.583 ], [ 503.52, -377.347 ], [ 641, -322.399 ], [ -749.431, -252.283 ], [ 1115.06, 448.787 ], [ 887.746, -148.215 ], [ 254.873, 1432.87 ], [ 930.638, 999.357 ], [ 123.885, -482.193 ], [ 571.311, -353.877 ], [ -94.645, -488.774 ], [ 201.582, -474.131 ], [ 991.556, -21.89 ], [ 923.557, -109.155 ], [ 763.973, -204.054 ], [ -511.373, -401.214 ], [ 795.439, 1163.07 ], [ 792.815, -198.284 ], [ 821.661, -191.646 ], [ -1054.13, 797.958 ], [ 957.594, -67.005 ], [ -172.686, -485.402 ], [ -438.188, -393.475 ], [ 1080.6, 688.379 ], [ 431.964, -370.945 ], [ 1067.57, 227.106 ], [ -254.873, 1432.87 ], [ -953.444, 977.622 ], [ -1118.66, 320.248 ], [ 740.945, 1198.53 ], [ -1122.06, 528.681 ], [ -1105.48, 221.874 ], [ -461.619, -396.411 ], [ -845.822, -211.541 ], [ -626.102, -350.456 ], [ -1023.64, -6.289 ], [ -1076.91, 177.622 ], [ 48.526, -479.041 ], [ -19.612, -481.093 ], [ 279.51, -453.31 ], [ -768.396, 1181.11 ], [ -486.324, -399.265 ], [ 770.085, -179.616 ], [ -1100.07, 247.318 ], [ -1125.12, 422.944 ], [ -555.087, -378.819 ], [ 1016.2, 845.73 ], [ 152.676, -473.864 ], [ -123.885, -482.193 ], [ -1096.19, 663.268 ], [ -415.121, -389.701 ], [ 613.012, -325.521 ], [ -990.355, -53.462 ], [ -251.726, -469.308 ], [ 77.264, -475.253 ], [ -48.526, -479.041 ], [ 682.57, -288.262 ], [ 544.853, -354.415 ], [ 229.747, -461.142 ], [ 19.612, -481.093 ], [ 907.336, 1020.56 ], [ 1087.49, 297.796 ], [ 447.96, -351.461 ], [ 1051.65, 111.668 ], [ 1096.48, 579.874 ], [ 471.271, -353.179 ], [ -1072.52, 202.418 ], [ -882.575, -176.416 ], [ -919.611, -138.517 ], [ 857.575, -157.257 ], [ -954.974, -97.472 ], [ 713.099, 1215.3 ], [ -795.439, 1163.07 ], [ -201.582, -474.131 ], [ -786.097, -223.436 ], [ -815.14, -217.72 ], [ -1035.44, 822.063 ], [ -930.638, 999.357 ], [ 1064.43, 713.124 ], [ 105.722, -469.742 ], [ -740.945, 1198.53 ], [ -77.264, -475.253 ], [ 182.514, 1443.87 ], [ 350.317, 1412.57 ], [ 494.87, -354.032 ], [ -757.086, -228.284 ], [ -598.002, -352.336 ], [ 1021.96, 58.901 ], [ 519.73, -354.69 ], [ 180.914, -463.819 ], [ 713.326, -278.73 ], [ -669.141, -318.192 ], [ -455.176, -373.693 ], [ -182.514, 1443.87 ], [ 892.017, -119.863 ], [ -1110.98, 345.969 ], [ -152.676, -473.864 ], [ -528.631, -378.185 ], [ -1109.57, 554.425 ], [ 85.349, 1452.85 ], [ 530.145, 552.694 ], [ 991.75, 9.705 ], [ 586.415, -328.242 ], [ 654.643, -293.71 ], [ -85.349, 1452.85 ], [ 926.565, -79.683 ], [ -350.317, 1412.57 ], [ 827.348, -165.377 ], [ 798.729, -172.931 ], [ 996.418, 868.948 ], [ 1102.7, 371.506 ], [ 306.281, -435.669 ], [ 959.243, -36.47 ], [ -1094.07, 272.629 ], [ -478.714, -375.589 ], [ -105.722, -469.742 ], [ 133.797, -462.529 ], [ -1115.06, 448.787 ], [ -1080.6, 688.379 ], [ 257.08, -446.481 ], [ -713.099, 1215.3 ], [ 32.926, -463.965 ], [ 1093.84, 396.846 ], [ -503.52, -377.347 ], [ 1062.04, 251.673 ], [ -852.131, -184.493 ], [ -279.51, -453.31 ], [ 1082.82, 605.015 ], [ -907.336, 1020.56 ], [ 60.786, -461.143 ], [ -1023.32, 26.319 ], [ -32.926, -463.965 ], [ -1016.2, 845.73 ], [ -229.747, -461.142 ], [ 1080.33, 322.804 ], [ 1104.41, 474.391 ], [ 656.283, 1246.9 ], [ -431.964, -370.945 ], [ 208.496, -452.092 ], [ -641, -322.399 ], [ 1093.18, 499.742 ], [ -571.311, -353.877 ], [ 1047.69, 737.49 ], [ -887.746, -148.215 ], [ 88.424, -456.649 ], [ -1067.57, 227.106 ], [ -180.914, -463.819 ], [ -991.556, -21.89 ], [ -60.786, -461.143 ], [ 560.007, -329.95 ], [ 626.82, -298.068 ], [ 486.442, -331.972 ], [ -923.557, -109.155 ], [ 862.149, -129.862 ], [ 859.296, 1061.32 ], [ -133.797, -462.529 ], [ -957.594, -67.005 ], [ 161.387, -453.64 ], [ -4.948, -465.105 ], [ 357.58, -419.168 ], [ -763.973, -204.054 ], [ -792.815, -198.284 ], [ -821.661, -191.646 ], [ 627.344, 1261.71 ], [ 976.107, 891.703 ], [ 694.66, -257.766 ], [ -530.145, 552.694 ], [ -1096.48, 579.874 ], [ 50.577, -295.206 ], [ 883.551, 1041.22 ], [ 684.873, 1231.43 ], [ -1064.43, 713.124 ], [ 115.743, -450.501 ], [ 1055.96, 276.106 ], [ -88.424, -456.649 ], [ -656.283, 1246.9 ], [ -50.577, -295.206 ], [ -447.96, -351.461 ], [ 534.92, -331.337 ], [ -471.271, -353.179 ], [ 283.481, -430.202 ], [ -1087.49, 297.796 ], [ 895.382, -91.39 ], [ 510.055, -331.78 ], [ -770.085, -179.616 ], [ 1019.57, 91.422 ], [ -613.012, -325.521 ], [ -996.418, 868.948 ], [ 331.942, -416.45 ], [ 463.078, -331.288 ], [ -544.853, -354.415 ], [ 235.322, -438.726 ], [ -1051.65, 111.668 ], [ 468.392, -290.128 ], [ -18.317, -449.324 ], [ 1084.39, 421.974 ], [ 45.322, -447.407 ], [ 598.071, 1275.84 ], [ -257.08, -446.481 ], [ 832.196, -138.941 ], [ 1068.57, 629.833 ], [ -682.57, -288.262 ], [ 803.832, -147.402 ], [ 928.633, -50.13 ], [ 1072.6, 347.64 ], [ 990.937, 41.289 ], [ -306.281, -435.669 ], [ -208.496, -452.092 ], [ 600.369, -301.963 ], [ 775.416, -154.996 ], [ 188.392, -443.106 ], [ 834.584, 1080.87 ], [ 959.917, -5.898 ], [ -627.344, 1261.71 ], [ -857.575, -157.257 ], [ -45.322, -447.407 ], [ 1030.4, 761.463 ], [ 1081.36, 524.828 ], [ 72.162, -443.869 ], [ -494.87, -354.032 ], [ 667.002, -264.445 ], [ -161.387, -453.64 ], [ 1049.31, 300.393 ], [ -115.743, -450.501 ], [ 142.641, -442.72 ], [ -519.73, -354.69 ], [ -859.296, 1061.32 ], [ -684.873, 1231.43 ], [ 955.276, 913.984 ], [ -1021.96, 58.901 ], [ -1102.7, 371.506 ], [ -1082.82, 605.015 ], [ -598.071, 1275.84 ], [ -72.162, -443.869 ], [ 142.372, -263.504 ], [ -892.017, -119.863 ], [ 30.741, -433.173 ], [ -1093.84, 396.846 ], [ -713.326, -278.73 ], [ 98.741, -438.723 ], [ -1047.69, 737.49 ], [ -586.415, -328.242 ], [ -883.551, 1041.22 ], [ 393.937, -94.536 ], [ -991.75, 9.705 ], [ -654.643, -293.71 ], [ -1104.41, 474.391 ], [ -976.107, 891.703 ], [ -30.741, -433.173 ], [ -926.565, -79.683 ], [ 574.063, -304.839 ], [ 56.751, -430.538 ], [ -1062.04, 251.673 ], [ 865.848, -102.335 ], [ 18.317, -449.324 ], [ -1093.18, 499.742 ], [ -959.243, -36.47 ], [ -798.729, -172.931 ], [ -1080.33, 322.804 ], [ 809.427, 1099.83 ], [ 261.296, -423.771 ], [ -827.348, -165.377 ], [ 500.66, -310.115 ], [ 308.854, -412.365 ], [ 169.023, -433.334 ], [ 639.399, -270.03 ], [ 1074.37, 446.877 ], [ 214.714, -430.967 ], [ -142.641, -442.72 ], [ -357.58, -419.168 ], [ -235.322, -438.726 ], [ 82.556, -426.343 ], [ -188.392, -443.106 ], [ -834.584, 1080.87 ], [ -56.751, -430.538 ], [ -142.372, -263.504 ], [ 1053.76, 654.316 ], [ -283.481, -430.202 ], [ -98.741, -438.723 ], [ 477.288, -310.465 ], [ 1064.29, 372.291 ], [ 1012.56, 785.031 ], [ 124.962, -431.986 ], [ 933.937, 935.778 ], [ 356.4, -395.721 ], [ 549.062, -307.334 ], [ 1068.96, 549.634 ], [ -486.442, -331.972 ], [ 897.839, -62.824 ], [ 508.404, 1314.15 ], [ 705.389, -226.765 ], [ 524.241, -308.877 ], [ -560.007, -329.95 ], [ 379.566, -373.557 ], [ 1016.14, 123.851 ], [ -331.942, -416.45 ], [ 108.061, -420.602 ], [ 836.2, -112.363 ], [ 779.959, -130.219 ], [ -626.82, -298.068 ], [ 808.119, -121.724 ], [ 929.758, -20.525 ], [ -82.556, -426.343 ], [ -1068.57, 629.833 ], [ 989.119, 72.831 ], [ -862.149, -129.862 ], [ -1055.96, 276.106 ], [ 878.604, 588.629 ], [ 783.84, 1118.21 ], [ -1030.4, 761.463 ], [ -955.276, 913.984 ], [ 959.618, 24.681 ], [ 477.953, 1325.53 ], [ 613.147, -275.092 ], [ -1084.39, 421.974 ], [ 568.479, 1289.3 ], [ -694.66, -257.766 ], [ 28.678, -404.105 ], [ 194.793, -422.378 ], [ -463.078, -331.288 ], [ -28.678, -404.105 ], [ -534.92, -331.337 ], [ 150.73, -423.684 ], [ -809.427, 1099.83 ], [ -510.055, -331.78 ], [ -169.023, -433.334 ], [ -508.404, 1314.15 ], [ -124.962, -431.986 ], [ -1081.36, 524.828 ], [ 133.175, -413.338 ], [ 1036.88, 208.105 ], [ -393.937, -94.536 ], [ -1072.6, 347.64 ], [ -468.392, -290.128 ], [ -1019.57, 91.422 ], [ 678.054, -234.661 ], [ 783.711, -105.31 ], [ -108.061, -420.602 ], [ 240.258, -417.266 ], [ 286.323, -407.28 ], [ -895.382, -91.39 ], [ 1063.77, 471.543 ], [ 912.101, 957.073 ], [ -214.714, -430.967 ], [ -1049.31, 300.393 ], [ 757.836, 1136 ], [ 447.247, 1336.2 ], [ 994.183, 808.18 ], [ -4.62, -434.238 ], [ 538.585, 1302.07 ], [ -261.296, -423.771 ], [ 1042.1, 324.519 ], [ -990.937, 41.289 ], [ 333.108, -393.032 ], [ -477.953, 1325.53 ], [ 1038.38, 678.451 ], [ -832.196, -138.941 ], [ -928.633, -50.13 ], [ -600.369, -301.963 ], [ -803.832, -147.402 ], [ 1056, 574.147 ], [ 868.668, -74.704 ], [ 1055.42, 396.744 ], [ -959.917, -5.898 ], [ 425.839, -349.608 ], [ -568.479, 1289.3 ], [ 586.994, -279.129 ], [ -933.937, 935.778 ], [ -308.854, -412.365 ], [ -775.416, -154.996 ], [ -667.002, -264.445 ], [ 564.26, 517.818 ], [ 157.806, -404.575 ], [ 513.896, -287.65 ], [ 175.951, -413.846 ], [ -783.84, 1118.21 ], [ 490.563, -289.034 ], [ 742.965, -185.817 ], [ -1012.56, 785.031 ], [ -878.604, 588.629 ], [ -447.247, 1336.2 ], [ -150.73, -423.684 ], [ -133.175, -413.338 ], [ -1053.76, 654.316 ], [ 650.725, -241.463 ], [ 219.856, -409.891 ], [ 332.653, 231.225 ], [ 356.155, -372.276 ], [ 566.447, 893.066 ], [ 899.384, -34.194 ], [ -538.585, 1302.07 ], [ 562.128, -282.729 ], [ -1074.37, 446.877 ], [ 731.428, 1153.18 ], [ -194.793, -422.378 ], [ 544.271, -85.638 ], [ 537.4, -285.37 ], [ -356.4, -395.721 ], [ 839.354, -85.671 ], [ -564.26, 517.818 ], [ -500.66, -310.115 ], [ -574.063, -304.839 ], [ -1068.96, 549.634 ], [ 889.78, 977.86 ], [ 101