solar_resource_data,<null>
1.68, 156.154 ], [ -566.447, 893.066 ], [ 811.586, -95.922 ], [ -757.836, 1136 ], [ 929.94, 9.1 ], [ -865.848, -102.335 ], [ -1064.29, 372.291 ], [ -379.566, -373.557 ], [ 975.275, 830.9 ], [ 264.931, -402.052 ], [ -477.288, -310.465 ], [ 1052.61, 495.957 ], [ 986.298, 104.3 ], [ 714.735, -195.319 ], [ -639.399, -270.03 ], [ 958.345, 55.234 ], [ 181.865, -394.346 ], [ -240.258, -417.266 ], [ 42.298, -417.555 ], [ 310.312, -389.312 ], [ 67.347, -414.253 ], [ -912.101, 957.073 ], [ 1022.45, 702.225 ], [ 401.357, -350.04 ], [ -157.806, -404.575 ], [ 200.535, -402.508 ], [ -549.062, -307.334 ], [ 1034.33, 348.473 ], [ -17.095, -419.343 ], [ -524.241, -308.877 ], [ 624.723, -247.682 ], [ -286.323, -407.28 ], [ 92.153, -409.45 ], [ -175.951, -413.846 ], [ 322.209, 1371.73 ], [ -42.298, -417.555 ], [ 1045.99, 420.986 ], [ -1016.14, 123.851 ], [ -897.839, -62.824 ], [ 760.555, -89.89 ], [ -994.183, 808.18 ], [ -705.389, -226.765 ], [ 109.598, 1051.86 ], [ -67.347, -414.253 ], [ -731.428, 1153.18 ], [ -836.2, -112.363 ], [ 244.122, -395.919 ], [ 290.479, 1378.8 ], [ -779.959, -130.219 ], [ -929.758, -20.525 ], [ -989.119, 72.831 ], [ 116.624, -403.163 ], [ -808.119, -121.724 ], [ -1038.38, 678.451 ], [ 870.607, -46.997 ], [ -322.209, 1371.73 ], [ 866.985, 998.126 ], [ -959.618, 24.681 ], [ 687.776, -204.418 ], [ -332.653, 231.225 ], [ -333.108, -393.032 ], [ -1063.77, 471.543 ], [ -219.856, -409.891 ], [ 416.303, 1346.16 ], [ -613.147, -275.092 ], [ -1036.88, 208.105 ], [ -1056, 574.147 ], [ 1026.02, 372.241 ], [ 258.594, 1385.13 ], [ -92.153, -409.45 ], [ 677.458, 1185.69 ], [ -109.598, 1051.86 ], [ -290.479, 1378.8 ], [ 955.847, 853.178 ], [ 526.125, -264.621 ], [ 598.774, -252.873 ], [ -889.78, 977.86 ], [ 333.176, -369.934 ], [ -1042.1, 324.519 ], [ 377.911, -350.17 ], [ 205.265, -382.688 ], [ 226.572, 1390.73 ], [ -1055.42, 396.744 ], [ 140.673, -395.414 ], [ -425.839, -349.608 ], [ 385.138, 1355.41 ], [ -258.594, 1385.13 ], [ -181.865, -394.346 ], [ -783.711, -105.31 ], [ 502.876, -267.037 ], [ -678.054, -234.661 ], [ 900.017, -5.53 ], [ 224.393, -389.712 ], [ -416.303, 1346.16 ], [ 1005.98, 725.625 ], [ 194.429, 1395.59 ], [ 574.092, -257.57 ], [ 841.657, -58.893 ], [ 288.645, -385.382 ], [ -975.275, 830.9 ], [ -116.624, -403.163 ], [ -226.572, 1390.73 ], [ -356.155, -372.276 ], [ 1042.47, 598.355 ], [ -200.535, -402.508 ], [ 1028.39, 622.245 ], [ -264.931, -402.052 ], [ 786.668, -80.294 ], [ 162.182, 1399.7 ], [ 660.775, -212.422 ], [ 549.505, -261.302 ], [ -868.668, -74.704 ], [ 353.768, 1363.93 ], [ 814.23, -70.022 ], [ 704.63, 1169.74 ], [ -513.896, -287.65 ], [ -586.994, -279.129 ], [ -194.429, 1395.59 ], [ 649.925, 1201 ], [ 929.179, 38.715 ], [ 1036, 445.004 ], [ 1006.19, 188.299 ], [ -490.563, -289.034 ], [ -385.138, 1355.41 ], [ 843.729, 1017.86 ], [ 129.85, 1403.07 ], [ -162.182, 1399.7 ], [ 982.475, 135.662 ], [ 354.833, -349.215 ], [ 956.1, 85.731 ], [ 97.448, 1405.69 ], [ -1022.45, 702.225 ], [ -677.458, 1185.69 ], [ -544.271, -85.638 ], [ -129.85, 1403.07 ], [ 164.211, -386.233 ], [ -310.312, -389.312 ], [ 267.504, -380.511 ], [ -742.965, -185.817 ], [ -97.448, 1405.69 ], [ -866.985, 998.126 ], [ -353.768, 1363.93 ], [ -562.128, -282.729 ], [ -1052.61, 495.957 ], [ -650.725, -241.463 ], [ -140.673, -395.414 ], [ 935.911, 875.001 ], [ -244.122, -395.919 ], [ -899.384, -34.194 ], [ -537.4, -285.37 ], [ 421.693, -325.255 ], [ -1011.68, 156.154 ], [ 622.047, 1215.67 ], [ -401.357, -350.04 ], [ 722.681, -163.49 ], [ -839.354, -85.671 ], [ 1017.16, 395.811 ], [ 635.074, -219.787 ], [ -929.94, 9.1 ], [ 227.921, -369.643 ], [ -811.586, -95.922 ], [ -986.298, 104.3 ], [ -1034.33, 348.473 ], [ -205.265, -382.688 ], [ 17.095, -419.343 ], [ 871.662, -19.243 ], [ 1040.89, 520.108 ], [ -1045.99, 420.986 ], [ -955.847, 853.178 ], [ -649.925, 1201 ], [ -958.345, 55.234 ], [ 820.023, 1037.05 ], [ 247.437, -375.503 ], [ -704.63, 1169.74 ], [ 311.312, -367.314 ], [ 1028.62, 543.982 ], [ 988.975, 748.639 ], [ -714.735, -195.319 ], [ -224.393, -389.712 ], [ 187.155, -375.652 ], [ 1013.76, 645.803 ], [ -624.723, -247.682 ], [ 1025.46, 468.785 ], [ 537.322, -241.073 ], [ -843.729, 1017.86 ], [ -164.211, -386.233 ], [ -760.555, -89.89 ], [ 696.15, -173.774 ], [ -622.047, 1215.67 ], [ -1005.98, 725.625 ], [ 609.38, -226.121 ], [ 398.298, -326.794 ], [ 899.736, 23.141 ], [ 514.203, -244.516 ], [ -1026.02, 372.241 ], [ -288.645, -385.382 ], [ -377.911, -350.17 ], [ 843.106, -32.054 ], [ 915.477, 896.359 ], [ 169.661, -367.884 ], [ -333.176, -369.934 ], [ -870.607, -46.997 ], [ 584.93, -231.906 ], [ 565.311, 1243.07 ], [ 788.826, -55.196 ], [ -1042.47, 598.355 ], [ 289.917, -363.725 ], [ -1028.39, 622.245 ], [ 816.047, -44.052 ], [ 1020.01, 279.316 ], [ 927.474, 68.292 ], [ -687.776, -204.418 ], [ 332.85, -347.916 ], [ -526.125, -264.621 ], [ 795.881, 1055.69 ], [ 999.683, 220.253 ], [ -267.504, -380.511 ], [ 560.532, -236.723 ], [ -935.911, 875.001 ], [ -598.774, -252.873 ], [ 64.994, 1407.57 ], [ 32.506, 1408.69 ], [ -64.994, 1407.57 ], [ 952.884, 116.141 ], [ 0.000e+00, 1409.06 ], [ -502.876, -267.037 ], [ -32.506, 1408.69 ], [ 977.656, 166.887 ], [ -820.023, 1037.05 ], [ 249.751, -355.258 ], [ -1036, 445.004 ], [ 669.53, -182.966 ], [ -354.833, -349.215 ], [ 971.441, 771.254 ], [ 209.421, -363.709 ], [ 1015.79, 567.566 ], [ -900.017, -5.53 ], [ -227.921, -369.643 ], [ 536.484, 1255.78 ], [ 269.584, -359.933 ], [ -574.092, -257.57 ], [ -187.155, -375.652 ], [ -1006.19, 188.299 ], [ -841.657, -58.893 ], [ 998.594, 669.018 ], [ 375.203, -327.231 ], [ -549.505, -261.302 ], [ -247.437, -375.503 ], [ -565.311, 1243.07 ], [ 1014.37, 492.316 ], [ -929.179, 38.715 ], [ 894.555, 917.239 ], [ 1007.76, 419.171 ], [ -786.668, -80.294 ], [ -814.23, -70.022 ], [ 757.306, -114.07 ], [ -660.775, -212.422 ], [ 270.676, -339.586 ], [ 311.278, -345.62 ], [ -988.975, 748.639 ], [ -982.475, 135.662 ], [ 871.833, 8.531 ], [ 593.837, 1229.7 ], [ 440.501, -299.29 ], [ -956.1, 85.731 ], [ 771.315, 1073.77 ], [ -421.693, -325.255 ], [ -311.312, -367.314 ], [ -1017.16, 395.811 ], [ 507.372, 1267.82 ], [ 644.18, -191.461 ], [ -1040.89, 520.108 ], [ -795.881, 1055.69 ], [ -1028.62, 543.982 ], [ 729.209, -131.341 ], [ -915.477, 896.359 ], [ -169.661, -367.884 ], [ -536.484, 1255.78 ], [ 290.754, -343.059 ], [ 480.775, -269.111 ], [ -1013.76, 645.803 ], [ 524.522, -221.515 ], [ -289.917, -363.725 ], [ 547.466, -217.053 ], [ 219.199, -204.098 ], [ 790.184, -30.042 ], [ 898.543, 51.787 ], [ 953.391, 793.459 ], [ 843.699, -5.184 ], [ 353.183, -327.256 ], [ -722.681, -163.49 ], [ 477.989, 1279.19 ], [ 331.511, -326.263 ], [ -1025.46, 468.785 ], [ -635.074, -219.787 ], [ 230.927, -350.448 ], [ 746.339, 1091.28 ], [ -871.662, -19.243 ], [ -507.372, 1267.82 ], [ -593.837, 1229.7 ], [ 1002.43, 590.848 ], [ 417.24, -302.235 ], [ -209.421, -363.709 ], [ -398.298, -326.794 ], [ 873.157, 937.631 ], [ 618.792, -198.926 ], [ 533.813, -198.081 ], [ 997.819, 442.307 ], [ 817.036, -18.037 ], [ 924.828, 97.799 ], [ 703.16, -142.789 ], [ -249.751, -355.258 ], [ 982.895, 691.876 ], [ -332.85, -347.916 ], [ -537.322, -241.073 ], [ 594.622, -205.787 ], [ 992.16, 251.983 ], [ 1002.74, 515.586 ], [ -971.441, 771.254 ], [ -771.315, 1073.77 ], [ 987.35, 465.208 ], [ -894.555, 917.239 ], [ -514.203, -244.516 ], [ 948.701, 146.434 ], [ 570.461, -211.68 ], [ -477.989, 1279.19 ], [ 971.844, 197.943 ], [ -899.736, 23.141 ], [ -269.584, -359.933 ], [ 310.871, -324.941 ], [ -609.38, -226.121 ], [ -696.15, -173.774 ], [ 790.74, -4.858 ], [ -1020.01, 279.316 ], [ -843.106, -32.054 ], [ -219.199, -204.098 ], [ -1015.79, 567.566 ], [ 290.619, -322.683 ], [ -998.594, 669.018 ], [ -999.683, 220.253 ], [ -270.676, -339.586 ], [ -584.93, -231.906 ], [ -927.474, 68.292 ], [ -788.826, -55.196 ], [ 676.973, -153.15 ], [ -816.047, -44.052 ], [ 251.596, -335.917 ], [ 871.119, 36.296 ], [ 934.833, 815.242 ], [ 394.214, -304.06 ], [ -560.532, -236.723 ], [ -977.656, 166.887 ], [ -746.339, 1091.28 ], [ -311.278, -345.62 ], [ -375.203, -327.231 ], [ -952.884, 116.141 ], [ 851.294, 957.525 ], [ -1014.37, 492.316 ], [ 388.379, 1309.18 ], [ -1007.76, 419.171 ], [ -669.53, -182.966 ], [ -290.754, -343.059 ], [ 664.807, 380.205 ], [ 988.532, 613.816 ], [ -230.927, -350.448 ], [ -953.391, 793.459 ], [ 309.51, -304.61 ], [ -873.157, 937.631 ], [ 695.209, 1124.55 ], [ 966.672, 714.366 ], [ -440.501, -299.29 ], [ 457.712, -272.241 ], [ 990.581, 538.581 ], [ 896.437, 80.381 ], [ 556.537, -192.607 ], [ 358.074, 1317.79 ], [ 843.436, 21.693 ], [ 652.023, -162.759 ], [ -388.379, 1309.18 ], [ -871.833, 8.531 ], [ -757.306, -114.07 ], [ 372.235, -305.411 ], [ -331.511, -326.263 ], [ -290.619, -322.683 ], [ -353.183, -327.256 ], [ 734.308, -98.935 ], [ -480.775, -269.111 ], [ 520.668, -180.193 ], [ -4.31, -405.098 ], [ -1002.43, 590.848 ], [ 327.579, 1325.7 ], [ -982.895, 691.876 ], [ 448.353, 1289.88 ], [ 720.966, 1108.21 ], [ 817.196, 7.996 ], [ 921.244, 127.207 ], [ 350.543, -305.724 ], [ -358.074, 1317.79 ], [ 828.979, 976.908 ], [ -644.18, -191.461 ], [ 329.86, -305.646 ], [ 271.354, -320.169 ], [ -729.209, -131.341 ], [ 915.777, 836.59 ], [ -524.522, -221.515 ], [ -547.466, -217.053 ], [ 983.631, 283.457 ], [ 669.082, 1140.28 ], [ -997.819, 442.307 ], [ -417.24, -302.235 ], [ -898.543, 51.787 ], [ 626.991, -171.341 ], [ 434.671, -276.58 ], [ 296.909, 1332.91 ], [ 943.555, 176.577 ], [ -1002.74, 515.586 ], [ 358.494, 418.387 ], [ 603.148, -179.265 ], [ -664.807, 380.205 ], [ -790.184, -30.042 ], [ 965.046, 228.798 ], [ -851.294, 957.525 ], [ -327.579, 1325.7 ], [ -843.699, -5.184 ], [ -310.871, -324.941 ], [ -987.35, 465.208 ], [ 418.477, 1299.88 ], [ -695.209, 1124.55 ], [ 579.272, -186.221 ], [ 976.355, 487.861 ], [ 708.791, -111.525 ], [ -934.833, 815.242 ], [ -251.596, -335.917 ], [ -448.353, 1289.88 ], [ -533.813, -198.081 ], [ 266.081, 1339.4 ], [ -992.16, 251.983 ], [ -924.828, 97.799 ], [ 18.435, -387.43 ], [ 100.81, -392.378 ], [ -296.909, 1332.91 ], [ 974.109, 636.457 ], [ -618.792, -198.926 ], [ -817.036, -18.037 ], [ -18.435, -387.43 ], [ 949.935, 736.476 ], [ 869.521, 64.025 ], [ 642.599, 1155.42 ], [ 977.893, 561.289 ], [ -703.16, -142.789 ], [ 49.884, -384.647 ], [ -971.844, 197.943 ], [ 235.112, 1345.18 ], [ -948.701, 146.434 ], [ -594.622, -205.787 ], [ -266.081, 1339.4 ], [ 806.222, 995.772 ], [ -418.477, 1299.88 ], [ -720.966, 1108.21 ], [ -570.461, -211.68 ], [ -669.082, 1140.28 ], [ -790.74, -4.858 ], [ -394.214, -304.06 ], [ 411.797, -279.787 ], [ -235.112, 1345.18 ], [ -49.884, -384.647 ], [ -966.672, 714.366 ], [ 683.089, -123.035 ], [ 896.234, 857.494 ], [ -309.51, -304.61 ], [ 327.279, -285.433 ], [ -988.532, 613.816 ], [ -828.979, 976.908 ], [ 542.058, -174.258 ], [ -100.81, -392.378 ], [ 81.003, -379.315 ], [ 893.422, 108.894 ], [ 290.128, -303.26 ], [ 842.317, 48.547 ], [ 989.926, 372.124 ], [ 961.82, 439.694 ], [ -358.494, 418.387 ], [ -871.119, 36.296 ], [ -990.581, 538.581 ], [ -676.973, -153.15 ], [ -915.777, 836.59 ], [ 564.518, -167.784 ], [ -642.599, 1155.42 ], [ 732.431, 223.763 ], [ -271.354, -320.169 ], [ 790.494, 20.331 ], [ -372.235, -305.411 ], [ 816.527, 34.022 ], [ 916.724, 156.486 ], [ 389.939, -282.458 ], [ 763.781, 56.239 ], [ -457.712, -272.241 ], [ 783.036, 1014.11 ], [ 658.589, -133.738 ], [ -81.003, -379.315 ], [ 959.167, 658.759 ], [ 932.693, 758.194 ], [ 473.265, -244.205 ], [ -329.86, -305.646 ], [ 974.103, 314.644 ], [ -896.437, 80.381 ], [ 588.62, 1183.83 ], [ -350.543, -305.724 ], [ 964.685, 583.699 ], [ 964.841, 510.255 ], [ -556.537, -192.607 ], [ -843.436, 21.693 ], [ 347.655, -285.243 ], [ -806.222, 995.772 ], [ 111.586, -371.47 ], [ 937.452, 206.542 ], [ 876.214, 877.941 ], [ 737.967, -66.335 ], [ -652.023, -162.759 ], [ 368.305, -284.076 ], [ 957.268, 259.42 ], [ 378.204, 145.207 ], [ -520.668, -180.193 ], [ -949.935, 736.476 ], [ -921.244, 127.207 ], [ -983.631, 283.457 ], [ 633.96, -143.42 ], [ -734.308, -98.935 ], [ -974.109, 636.457 ], [ 610.492, -152.392 ], [ -817.196, 7.996 ], [ 586.947, -160.398 ], [ -976.355, 487.861 ], [ -434.671, -276.58 ], [ 867.04, 91.688 ], [ 952.813, 532.377 ], [ 450.526, -249.923 ], [ -896.234, 857.494 ], [ -943.555, 176.577 ], [ 561.154, 1197.09 ], [ -965.046, 228.798 ], [ 32.983, -372.746 ], [ -977.893, 561.289 ], [ 204.017, 1350.25 ], [ 759.433, 1031.9 ], [ -2.558, -374.194 ], [ -626.991, -171.341 ], [ 307.851, -285.252 ], [ -588.62, 1183.83 ], [ 713.033, -80.041 ], [ 615.773, 1169.93 ], [ -603.148, -179.265 ], [ -111.586, -371.47 ], [ -32.983, -372.746 ], [ 172.814, 1354.6 ], [ -204.017, 1350.25 ], [ -579.272, -186.221 ], [ -783.036, 1014.11 ], [ 914.954, 779.509 ], [ -708.791, -111.525 ], [ 141.428, -361.164 ], [ -327.279, -285.433 ], [ 141.519, 1358.22 ], [ 63.191, -368.829 ], [ 533.389, 1209.72 ], [ -290.128, -303.26 ], [ -172.814, 1354.6 ], [ 889.5, 137.296 ], [ 840.344, 75.352 ], [ 943.715, 680.711 ], [ 855.728, 897.92 ], [ -869.521, 64.025 ], [ 110.148, 1361.13 ], [ -141.519, 1358.22 ], [ -411.797, -279.787 ], [ 950.963, 605.798 ], [ -732.431, 223.763 ], [ -961.82, 439.694 ], [ 78.719, 1363.31 ], [ 549.24, -150.093 ], [ 427.886, -254.501 ], [ 191.491, -357.008 ], [ -110.148, 1361.13 ], [ -561.154, 1197.09 ], [ 47.248, 1364.76 ], [ 343.861, -265.222 ], [ 687.865, -92.678 ], [ -78.719, 1363.31 ], [ 15.752, 1365.49 ], [ -47.248, 1364.76 ], [ -15.752, 1365.49 ], [ -989.926, 372.124 ], [ -932.693, 758.194 ], [ 789.445, 45.499 ], [ -63.191, -368.829 ], [ -876.214, 877.941 ], [ 735.426, 1049.14 ], [ 815.029, 60.013 ], [ -959.167, 658.759 ], [ 911.275, 185.606 ], [ 505.34, 1221.7 ], [ 940.278, 554.216 ], [ -615.773, 1169.93 ], [ 370.174, 990.656 ], [ 249.128, 319.466 ], [ -683.089, -123.035 ], [ -893.422, 108.894 ], [ -378.204, 145.207 ], [ 571.391, -142.631 ], [ -542.058, -174.258 ], [ -759.433, 1031.9 ], [ 963.587, 345.511 ], [ -842.317, 48.547 ], [ -533.389, 1209.72 ], [ 92.979, -362.467 ], [ -964.685, 583.699 ], [ -389.939, -282.458 ], [ -141.428, -361.164 ], [ 406.229, -258.482 ], [ 930.398, 236.297 ], [ -964.841, 510.255 ], [ 951.421, 461.765 ], [ -763.781, 56.239 ], [ 948.52, 289.779 ], [ -249.128, 319.466 ], [ -347.655, -285.243 ], [ 663.863, -104.455 ], [ -564.518, -167.784 ], [ 896.728, 800.409 ], [ -974.103, 314.644 ], [ -916.724, 156.486 ], [ 364.189, -263.806 ], [ 711.028, 1065.83 ], [ 834.786, 917.422 ], [ 170.334, -348.465 ], [ -790.494, 20.331 ], [ -816.527, 34.022 ], [ -473.265, -244.205 ], [ -368.305, -284.076 ], [ 787.595, 70.622 ], [ -505.34, 1221.7 ], [ 863.68, 119.259 ], [ 384.731, -261.399 ], [ -658.589, -133.738 ], [ 765.662, -16.903 ], [ 927.76, 702.3 ], [ -937.452, 206.542 ], [ 487.102, -215.284 ], [ -957.268, 259.42 ], [ -370.174, 990.656 ], [ 936.734, 627.574 ], [ -92.979, -362.467 ], [ -952.813, 532.377 ], [ -855.728, 897.92 ], [ -914.954, 779.509 ], [ 639.687, -115.217 ], [ 740.18, -33.604 ], [ 593.472, -134.26 ], [ -735.426, 1049.14 ], [ -191.491, -357.008 ], [ -307.851, -285.252 ], [ 616.639, -125.22 ], [ 448.451, 1243.71 ], [ 122.151, -353.704 ], [ 324.458, -266.211 ], [ -737.967, -66.335 ], [ 547.661, 60.268 ], [ -17.171, -360.874 ], [ -943.715, 680.711 ], [ -450.526, -249.923 ], [ 837.517, 102.08 ], [ -633.96, -143.42 ], [ -867.04, 91.688 ], [ 884.676, 165.559 ], [ 686.251, 1081.95 ], [ 17.171, -360.874 ], [ 46.465, -358.281 ], [ -610.492, -152.392 ], [ -586.947, -160.398 ], [ 464.749, -222.36 ], [ -950.963, 605.798 ], [ 419.64, 1253.72 ], [ 813.4, 936.436 ], [ 715.877, -48.401 ], [ -711.028, 1065.83 ], [ 512.182, -203.064 ], [ 878.025, 820.882 ], [ -448.451, 1243.71 ], [ -46.465, -358.281 ], [ -713.033, -80.041 ], [ -170.334, -348.465 ], [ -343.861, -265.222 ], [ 812.703, 85.942 ], [ 555.345, -125.635 ], [ 904.901, 214.538 ], [ -834.786, 917.422 ], [ -889.5, 137.296 ], [ -122.151, -353.704 ], [ -940.278, 554.216 ], [ 75.451, -353.315 ], [ 390.607, 1263.07 ], [ -840.344, 75.352 ], [ -427.886, -254.501 ], [ 927.243, 575.76 ], [ 198.111, -333.457 ], [ -896.728, 800.409 ], [ 911.312, 723.516 ], [ 952.092, 376.028 ], [ -419.64, 1253.72 ], [ 661.109, 1097.49 ], [ 922.008, 649.017 ], [ 442.425, -228.292 ], [ 691.293, -62.139 ], [ 560.362, -100.93 ], [ 150.514, -342.598 ], [ 477.023, 1233.03 ], [ 359.198, -244.05 ], [ -549.24, -150.093 ], [ 922.399, 265.812 ], [ 938.808, 319.845 ], [ -963.587, 345.511 ], [ -911.275, 185.606 ], [ 361.365, 1271.74 ], [ 577.144, -117.199 ], [ -687.865, -92.678 ], [ -686.251, 1081.95 ], [ -789.445, 45.499 ], [ -951.421, 461.765 ], [ -815.029, 60.013 ], [ -75.451, -353.315 ], [ -927.76, 702.3 ], [ -390.607, 1263.07 ], [ 791.581, 954.951 ], [ 859.443, 146.708 ], [ -406.229, -258.482 ], [ -364.189, -263.806 ], [ -571.391, -142.631 ], [ -948.52, 289.779 ], [ -930.398, 236.297 ], [ 103.937, -346.008 ], [ -936.734, 627.574 ], [ 635.615, 1112.45 ], [ 784.946, 95.672 ], [ 421.047, -233.569 ], [ 252.512, -316.798 ], [ 379.403, -241.413 ], [ 858.854, 840.919 ], [ 331.931, 1279.74 ], [ 224.576, -316.239 ], [ 667.836, -74.968 ], [ -547.661, 60.268 ], [ -813.4, 936.436 ], [ -361.365, 1271.74 ], [ -477.023, 1233.03 ], [ 30.706, -347.005 ], [ -24.394, 765.46 ], [ -384.731, -261.399 ], [ -663.863, -104.455 ], [ 399.764, -237.774 ], [ -324.458, -266.211 ], [ -30.706, -347.005 ], [ -787.595, 70.622 ], [ -661.109, 1097.49 ], [ -878.025, 820.882 ], [ -863.68, 119.259 ], [ 833.841, 128.705 ], [ 24.394, 765.46 ], [ -331.931, 1279.74 ], [ 894.379, 744.346 ], [ 913.714, 596.997 ], [ 878.954, 193.653 ], [ -487.102, -215.284 ], [ 644.16, -86.789 ], [ 598.833, -107.859 ], [ -150.514, -342.598 ], [ 339.889, -246.204 ], [ -765.662, -16.903 ], [ 621.578, -97.802 ], [ -2.381, -348.353 ], [ -198.111, -333.457 ], [ 906.79, 670.114 ], [ -103.937, -346.008 ], [ 769.341, 972.958 ], [ 58.827, -343.358 ], [ 740.942, -0.808 ], [ 609.783, 1126.82 ], [ 899.699, 617.916 ], [ -740.18, -33.604 ], [ 499.174, -185.583 ], [ -639.687, -115.217 ], [ -593.472, -134.26 ], [ 177.88, -329.221 ], [ 131.734, -336.408 ], [ -616.639, -125.22 ], [ -635.615, 1112.45 ], [ 809.554, 111.785 ], [ -911.312, 723.516 ], [ -884.676, 165.559 ], [ 897.608, 243.252 ], [ -837.517, 102.08 ], [ -791.581, 954.951 ], [ 839.227, 860.508 ], [ -464.749, -222.36 ], [ -58.827, -343.358 ], [ 939.632, 406.163 ], [ -927.243, 575.76 ], [ -922.008, 649.017 ], [ 212.586, 1304.89 ], [ 717.318, -16.666 ], [ 477.287, -193.991 ], [ 583.626, 1140.59 ], [ -715.877, -48.401 ], [ 928.144, 349.585 ], [ 271.118, -301.029 ], [ -512.182, -203.064 ], [ -904.901, 214.538 ], [ 182.428, 1309.44 ], [ -952.092, 376.028 ], [ 913.465, 295.057 ], [ -858.854, 840.919 ], [ 86.558, -337.436 ], [ -212.586, 1304.89 ], [ -224.576, -316.239 ], [ -359.198, -244.05 ], [ -812.703, 85.942 ], [ 746.691, 990.447 ], [ -609.783, 1126.82 ], [ 152.172, 1313.3 ], [ -555.345, -125.635 ], [ -182.428, 1309.44 ], [ 876.97, 764.781 ], [ -252.512, -316.798 ], [ 854.334, 174.009 ], [ -442.425, -228.292 ], [ -938.808, 319.845 ], [ -922.399, 265.812 ], [ 121.835, 1316.46 ], [ -131.734, -336.408 ], [ 693.366, -31.479 ], [ -152.172, 1313.3 ], [ 204.067, -313.663 ], [ 373.233, -221.993 ], [ -769.341, 972.958 ], [ -560.362, -100.93 ], [ 891.09, 690.854 ], [ 557.159, 1153.75 ], [ 91.433, 1318.92 ], [ 455.361, -201.256 ], [ -691.293, -62.139 ], [ -121.835, 1316.46 ], [ 581.766, -91.538 ], [ 60.982, 1320.68 ], [ -91.433, 1318.92 ], [ 302.32, 1287.06 ], [ 158.659, -324.58 ], [ -177.88, -329.221 ], [ -86.558, -337.436 ], [ 30.499, 1321.74 ], [ 819.152, 879.639 ], [ -894.379, 744.346 ], [ -60.982, 1320.68 ], [ 0.000e+00, 1322.09 ], [ -30.499, 1321.74 ], [ -379.403, -241.413 ], [ -577.144, -117.199 ], [ -583.626, 1140.59 ], [ -859.443, 146.708 ], [ 249.552, -296.926 ], [ 829.318, 155.199 ], [ -421.047, -233.569 ], [ -913.714, 596.997 ], [ 872.339, 221.551 ], [ -784.946, 95.672 ], [ 272.549, 1293.69 ], [ 113.716, -329.278 ], [ 393.243, -218.146 ], [ 670.5, -45.333 ], [ -906.79, 670.114 ], [ 781.5, 120.626 ], [ -839.227, 860.508 ], [ -302.32, 1287.06 ], [ 723.643, 1007.41 ], [ 434.338, -207.81 ], [ -899.699, 617.916 ], [ -399.764, -237.774 ], [ 805.014, 685.844 ], [ 885.205, 638.507 ], [ 354.088, -225.306 ], [ -339.889, -246.204 ], [ 607.037, 865.987 ], [ -667.836, -74.968 ], [ 242.632, 1299.63 ], [ -72.973, 546.114 ], [ -557.159, 1153.75 ], [ 805.582, 137.514 ], [ -746.691, 990.447 ], [ 413.347, -213.288 ], [ -272.549, 1293.69 ], [ 603.02, -81.246 ], [ -833.841, 128.705 ], [ -878.954, 193.653 ], [ 647.371, -58.191 ], [ 859.094, 784.808 ], [ 889.404, 271.719 ], [ 72.973, 546.114 ], [ 926.218, 435.887 ], [ -242.632, 1299.63 ], [ 625.297, -70.192 ], [ 272.98, -123.233 ], [ 503.348, 1178.22 ], [ -644.16, -86.789 ], [ -598.833, -107.859 ], [ 798.642, 898.302 ], [ 874.916, 711.227 ], [ 700.211, 1023.83 ], [ -621.578, -97.802 ], [ 740.252, 31.99 ], [ -740.942, -0.808 ], [ -271.118, -301.029 ], [ -499.174, -185.583 ], [ -158.659, -324.58 ], [ -113.716, -329.278 ], [ -939.632, 406.163 ], [ -876.97, 764.781 ], [ -897.608, 243.252 ], [ 916.538, 378.971 ], [ -204.067, -313.663 ], [ 687.667, 337.104 ], [ 903.603, 324.003 ], [ -809.554, 111.785 ], [ -819.152, 879.639 ], [ 272.875, -275.646 ], [ 401.923, 50.806 ], [ 228.901, -296.026 ], [ -928.144, 349.585 ], [ 476.034, 1189.52 ], [ 509.437, -155.209 ], [ 848.358, 201.133 ], [ -723.643, 1007.41 ], [ -891.09, 690.854 ], [ 564.28, -76.027 ], [ -913.465, 295.057 ], [ 140.12, -318.939 ], [ -607.037, 865.987 ], [ -477.287, -193.991 ], [ 717.353, 15.102 ], [ 184.532, -310.6 ], [ -503.348, 1178.22 ], [ -717.318, -16.666 ], [ 777.262, 145.457 ], [ -249.552, -296.926 ], [ 676.406, 1039.71 ], [ 840.76, 804.418 ], [ -373.233, -221.993 ], [ 488.096, -164.919 ], [ -854.334, 174.009 ], [ 448.467, 1200.18 ], [ -805.014, 685.844 ], [ 530.395, 1166.29 ], [ 777.706, 916.487 ], [ 823.954, 181.536 ], [ 870.239, 658.758 ], [ 694.08, -0.757 ], [ 252.22, -276.429 ], [ 864.84, 249.225 ], [ 761.602, 80.538 ], [ -272.98, -123.233 ], [ -700.211, 1023.83 ], [ -476.034, 1189.52 ], [ 917.208, 526.457 ], [ -885.205, 638.507 ], [ -455.361, -201.256 ], [ -15.976, -335.754 ], [ -693.366, -31.479 ], [ 858.276, 731.221 ], [ 585.248, -65.697 ], [ -859.094, 784.808 ], [ 385.914, -199.132 ], [ 43.231, -333.342 ], [ -798.642, 898.302 ], [ -581.766, -91.538 ], [ 420.66, 1210.21 ], [ 466.646, -173.49 ], [ -393.243, -218.146 ], [ 800.794, 163.104 ], [ -829.318, 155.199 ], [ -872.339, 221.551 ], [ -354.088, -225.306 ], [ -140.12, -318.939 ], [ -448.467, 1200.18 ], [ 367.004, -203.59 ], [ 880.298, 299.911 ], [ 652.241, 1055.04 ], [ -43.231, -333.342 ], [ 209.182, -294.563 ], [ -324.086, 1006.68 ], [ 324.086, 1006.68 ], [ -434.338, -207.81 ], [ 671.849, -15.61 ], [ -874.916, 711.227 ], [ 911.864, 465.167 ], [ -781.5, 120.626 ], [ -530.395, 1166.29 ], [ 70.199, -328.722 ], [ -670.5, -45.333 ], [ 854.811, 678.658 ], [ 405.657, -194.087 ], [ -676.406, 1039.71 ], [ -413.347, -213.288 ], [ 772.234, 170.141 ], [ -926.218, 435.887 ], [ 821.979, 823.599 ], [ 392.63, 1219.59 ], [ -184.532, -310.6 ], [ 446.056, -181.297 ], [ 15.976, -335.754 ], [ 756.357, 934.183 ], [ -889.404, 271.719 ], [ -687.667, 337.104 ], [ -228.901, -296.026 ], [ 904.002, 407.972 ], [ -805.582, 137.514 ], [ 335.094, -227.673 ], [ 606.025, -54.475 ], [ -420.66, 1210.21 ], [ 649.312, -29.479 ], [ 892.824, 352.62 ], [ -272.875, -275.646 ], [ -401.923, 50.806 ], [ 425.433, -188.028 ], [ 627.729, 1069.81 ], [ -603.02, -81.246 ], [ -647.371, -58.191 ], [ 838.927, 698.197 ], [ -916.538, 378.971 ], [ 165.596, -306.486 ], [ 841.521, 228.052 ], [ 296.324, 43.545 ], [ 627.792, -42.446 ], [ 405.116, 2.155 ], [ -777.706, 916.487 ], [ -70.199, -328.722 ], [ -840.76, 804.418 ], [ -903.603, 324.003 ], [ 841.179, 750.826 ], [ -625.297, -70.192 ], [ 189.974, -292.002 ], [ 96.702, -321.924 ], [ 702.678, 790.362 ], [ -392.63, 1219.59 ], [ -740.252, 31.99 ], [ 294.68, -53.556 ], [ 738.11, 64.725 ], [ -652.241, 1055.04 ], [ -848.358, 201.133 ], [ -870.239, 658.758 ], [ -252.22, -276.429 ], [ 294.39, -252.539 ], [ -858.276, 731.221 ], [ 567.093, -50.975 ], [ 817.753, 207.688 ], [ -509.437, -155.209 ], [ 734.605, 951.383 ], [ 602.882, 1084 ], [ 856.463, 276.645 ], [ 802.761, 842.342 ], [ -564.28, -76.027 ], [ -917.208, 526.457 ], [ -717.353, 15.102 ], [ 715.981, 46.84 ], [ 122.565, -312.992 ], [ -209.182, -294.563 ], [ -777.262, 145.457 ], [ 307.346, 1243.82 ], [ -96.702, -321.924 ], [ -627.729, 1069.81 ], [ -756.357, 934.183 ], [ 262.052, -145.027 ], [ 28.55, -322.646 ], [ 795.192, 188.528 ], [ -823.954, 181.536 ], [ 517.853, -124.273 ], [ -488.096, -164.919 ], [ -864.84, 249.225 ], [ -702.678, 790.362 ], [ -821.979, 823.599 ], [ -385.914, -199.132 ], [ 278.571, 1250.58 ], [ -165.596, -306.486 ], [ 870.299, 327.798 ], [ -296.324, 43.545 ], [ 896.585, 493.976 ], [ -854.811, 678.658 ], [ -761.602, 80.538 ], [ -28.55, -322.646 ], [ -307.346, 1243.82 ], [ 693.433, 29.967 ], [ -694.08, -0.757 ], [ 823.634, 770.031 ], [ 587.582, -39.727 ], [ 577.715, 1097.62 ], [ 54.697, -319.255 ], [ -911.864, 465.167 ], [ -585.248, -65.697 ], [ 249.647, 1256.68 ], [ 497.135, -135.249 ], [ -189.974, -292.002 ], [ -367.004, -203.59 ], [ 232.447, -276.574 ], [ -880.298, 299.911 ], [ -405.116, 2.155 ], [ -800.794, 163.104 ], [ -278.571, 1250.58 ], [ 890.549, 436.56 ], [ 712.462, 968.077 ], [ 273.867, -254.999 ], [ 397.198, -175.549 ], [ -838.927, 698.197 ], [ -602.882, 1084 ], [ -294.68, -53.556 ], [ -466.646, -173.49 ], [ 80.482, -313.749 ], [ 147.615, -301.987 ], [ 881.14, 380.88 ], [ 378.59, -181.137 ], [ 320.787, -247.425 ], [ 402.441, -46.528 ], [ -122.565, -312.992 ], [ -841.179, 750.826 ], [ 220.59, 1262.1 ], [ 783.116, 860.637 ], [ 364.391, 1228.32 ], [ -904.002, 407.972 ], [ -335.094, -227.673 ], [ -405.657, -194.087 ], [ -54.697, -319.255 ], [ -249.647, 1256.68 ], [ -734.605, 951.383 ], [ 671.882, 14.144 ], [ 833.83, 254.741 ], [ 379.727, -141.175 ], [ -772.234, 170.141 ], [ -671.849, -15.61 ], [ -892.824, 352.62 ], [ 552.24, 1110.66 ], [ -2.214, -323.899 ], [ 476.24, -145.095 ], [ 191.416, 1266.85 ], [ 105.733, -306.164 ], [ 213.094, -275.584 ], [ -446.056, -181.297 ], [ -220.59, 1262.1 ], [ -802.761, 842.342 ], [ 539.947, -109.646 ], [ 607.843, -27.596 ], [ 649.98, -0.709 ], [ 335.958, 1236.4 ], [ 162.14, 1270.93 ], [ -80.482, -313.749 ], [ 822.598, 717.364 ], [ 416.601, -169.325 ], [ -425.433, -188.028 ], [ -577.715, 1097.62 ], [ -191.416, 1266.85 ], [ -606.025, -54.475 ], [ -841.521, 228.052 ], [ -649.312, -29.479 ], [ 689.94, 984.255 ], [ -364.391, 1228.32 ], [ 132.778, 1274.33 ], [ -294.39, -252.539 ], [ 456.157, -154.128 ], [ -162.14, 1270.93 ], [ -262.052, -145.027 ], [ 629.055, -14.615 ], [ 810.723, 233.63 ], [ 805.651, 788.826 ], [ 254.171, -256.752 ], [ 766.423, 194.651 ], [ -627.792, -42.446 ], [ 103.345, 1277.06 ], [ 847.216, 303.785 ], [ -132.778, 1274.33 ], [ 234.802, -257.339 ], [ 526.471, 1123.1 ], [ 435.976, -162.087 ], [ 130.284, -296.55 ], [ 73.857, 1279.1 ], [ 568.793, -25.823 ], [ -103.345, 1277.06 ], [ -335.958, 1236.4 ], [ -738.11, 64.725 ], [ -712.462, 968.077 ], [ 44.33, 1280.46 ], [ -147.615, -301.987 ], [ -73.857, 1279.1 ], [ 763.053, 878.473 ], [ 14.779, 1281.15 ], [ -105.733, -306.164 ], [ -44.33, 1280.46 ], [ -14.779, 1281.15 ], [ 171.687, -288.98 ], [ 734.522, 97.334 ], [ -823.634, 770.031 ], [ -552.24, 1110.66 ], [ -817.753, 207.688 ], [ 788.784, 213.761 ], [ -856.463, 276.645 ], [ 880.396, 522.283 ], [ -567.093, -50.975 ], [ 859.416, 355.352 ], [ 500.422, 1134.95 ], [ -232.447, -276.574 ], [ -783.116, 860.637 ], [ 667.051, 999.909 ], [ -896.585, 493.976 ], [ -715.981, 46.84 ], [ 40.089, -309.118 ], [ 313.954, -227.759 ], [ 65.098, -304.833 ], [ -273.867, -254.999 ], [ 713.206, 78.486 ], [ -795.192, 188.528 ], [ -14.815, -311.354 ], [ -870.299, 327.798 ], [ 876.192, 464.704 ], [ -526.471, 1123.1 ], [ -689.94, 984.255 ], [ 89.675, -298.529 ], [ 805.83, 736.15 ], [ -40.089, -309.118 ], [ -213.094, -275.584 ], [ -517.853, -124.273 ], [ 868.561, 408.752 ], [ 153.971, -284.971 ], [ -890.549, 436.56 ], [ -130.284, -296.55 ], [ 787.239, 807.202 ], [ -402.441, -46.528 ], [ 788.633, 754.544 ], [ 474.107, 1146.19 ], [ 825.293, 281.171 ], [ -693.433, 29.967 ], [ -65.098, -304.833 ], [ -881.14, 380.88 ], [ 691.427, 60.632 ], [ 742.585, 895.842 ], [ 569.379, -0.621 ], [ -320.787, -247.425 ], [ 588.765, -13.679 ], [ -397.198, -175.549 ], [ -587.582, -39.727 ], [ -822.598, 717.364 ], [ 113.658, -290.246 ], [ -378.59, -181.137 ], [ -500.422, 1134.95 ], [ -497.135, -135.249 ], [ -379.727, -141.175 ], [ 643.806, 1015.03 ], [ -805.651, 788.826 ], [ 266.814, 136.068 ], [ 524.393, -92.886 ], [ -171.687, -288.98 ], [ 864.791, 608.741 ], [ -833.83, 254.741 ], [ -763.053, 878.473 ], [ -89.675, -298.529 ], [ 293.699, -231.88 ], [ -234.802, -257.339 ], [ 388.804, -158.027 ], [ -254.171, -256.752 ], [ 447.54, 1156.82 ], [ -667.051, 999.909 ], [ 194.622, -274.059 ], [ 670.597, 43.871 ], [ -671.882, 14.144 ], [ 407.042, -151.33 ], [ 802.87, 259.334 ], [ 759.834, 218.965 ], [ -474.107, 1146.19 ], [ -476.24, -145.095 ], [ 837.11, 330.616 ], [ 504.373, -105.09 ], [ -416.601, -169.325 ], [ 136.888, -280.041 ], [ 14.815, -311.354 ], [ 608.468, -0.663 ], [ 620.219, 1029.61 ], [ 649.375, 28.063 ], [ -607.843, -27.596 ], [ -649.98, -0.709 ], [ -539.947, -109.646 ], [ -113.658, -290.246 ], [ -153.971, -284.971 ], [ -847.216, 303.785 ], [ 721.721, 912.735 ], [ -810.723, 233.63 ], [ 768.408, 825.148 ], [ 781.575, 238.776 ], [ 863.314, 550.061 ], [ -456.157, -154.128 ], [ -766.423, 194.651 ], [ 176.638, -271.504 ], [ 274.211, -235.229 ], [ 484.108, -116.175 ], [ -447.54, 1156.82 ], [ 629.085, 13.243 ], [ -880.396, 522.283 ], [ -629.055, -14.615 ], [ 847.662, 382.546 ], [ 201.873, -221.25 ], [ -435.976, -162.087 ], [ -266.814, 136.068 ], [ -643.806, 1015.03 ], [ 426.035, -143.95 ], [ -742.585, 895.842 ], [ -787.239, 807.202 ], [ -805.83, 736.15 ], [ 752.474, 243.056 ], [ -568.793, -25.823 ], [ 254.954, -237.39 ], [ -788.784, 213.761 ], [ 860.945, 492.376 ], [ -788.633, 754.544 ], [ 393.704, 1176.23 ], [ -859.416, 355.352 ], [ -734.522, 97.334 ], [ -313.954, -227.759 ], [ 771.017, 772.536 ], [ 464.605, -126.4 ], [ -876.192, 464.704 ], [ 729.494, 129.751 ], [ 855.101, 436.21 ], [ 596.302, 1043.65 ], [ 394.785, 656.254 ], [ 444.94, -135.559 ], [ 750.441, 152.848 ], [ 815.918, 307.315 ], [ 159.211, -267.98 ], [ -868.561, 408.752 ], [ -136.888, -280.041 ], [ -620.219, 1029.61 ], [ 366.465, 1185 ], [ 700.473, 929.141 ], [ -713.206, 78.486 ], [ -194.622, -274.059 ], [ -393.704, 1176.23 ], [ 749.169, 842.655 ], [ 709.033, 109.979 ], [ -864.791, 608.741 ], [ -825.293, 281.171 ], [ -721.721, 912.735 ], [ -293.699, -231.88 ], [ 216.267, -257.322 ], [ 339.03, 1193.14 ], [ -176.638, -271.504 ], [ 572.068, 1057.13 ], [ -569.379, -0.621 ], [ -768.408, 825.148 ], [ -691.427, 60.632 ], [ 331.439, -201.47 ], [ -366.465, 1185 ], [ 794.203, 284.776 ], [ -201.873, -221.25 ], [ -588.765, -13.679 ], [ 826.155, 357.112 ], [ 688.065, 91.177 ], [ 588.793, 12.395 ], [ 198.135, -256.238 ], [ -596.302, 1043.65 ], [ -388.804, -158.027 ], [ -394.785, 656.254 ], [ 311.416, 1200.65 ], [ 420.734, 1166.84 ], [ 845.355, 577.28 ], [ -524.393, -92.886 ], [ -837.11, 330.616 ], [ -339.03, 1193.14 ], [ -802.87, 259.334 ], [ 678.852, 945.053 ], [ -407.042, -151.33 ], [ 773.573, 263.55 ], [ -759.834, 218.965 ], [ -863.314, 550.061 ], [ -274.211, -235.229 ], [ -771.017, 772.536 ], [ -670.597, 43.871 ], [ 397.609, -134.345 ], [ 74.419, -290.114 ], [ -159.211, -267.98 ], [ 667.998, 73.511 ], [ 752.99, 790.117 ], [ 283.635, 1207.51 ], [ 835.047, 409.352 ], [ 729.53, 859.713 ], [ 394.092, 385.042 ], [ 547.529, 1070.04 ], [ -254.954, -237.39 ], [ 180.478, -254.143 ], [ -700.473, 929.141 ], [ -504.373, -105.09 ], [ 311.585, -207.225 ], [ -311.416, 1200.65 ], [ 844.825, 519.549 ], [ 415.41, -126.562 ], [ -781.575, 238.776 ], [ 607.901, 26.27 ], [ -847.662, 382.546 ], [ -608.468, -0.663 ], [ -649.375, 28.063 ], [ 647.496, 56.779 ], [ -572.068, 1057.13 ], [ -860.945, 492.376 ], [ -420.734, 1166.84 ], [ 255.704, 1213.73 ], [ 529.032, -61.163 ], [ -749.169, 842.655 ], [ 840.772, 463.226 ], [ -283.635, 1207.51 ], [ 656.87, 960.462 ], [ -484.108, -116.175 ], [ -752.474, 243.056 ], [ -394.092, 385.042 ], [ 627.883, 41.076 ], [ -629.085, 13.243 ], [ -426.035, -143.95 ], [ 805.716, 333.148 ], [ -855.101, 436.21 ], [ 227.636, 1219.31 ], [ 744.351, 266.9 ], [ -74.419, -290.114 ], [ 522.698, 1082.39 ], [ 509.782, -74.549 ], [ 292.435, -212.147 ], [ -255.704, 1213.73 ], [ -216.267, -257.322 ], [ 820.621, 667.09 ], [ 715.744, 824.008 ], [ -464.605, -126.4 ], [ -815.918, 307.315 ], [ -729.494, 129.751 ], [ 734.562, 807.277 ], [ -547.529, 1070.04 ], [ 273.417, -215.867 ], [ -678.852, 945.053 ], [ -227.636, 1219.31 ], [ 568.848, 24.583 ], [ 709.503, 876.314 ], [ -444.94, -135.559 ], [ -750.441, 152.848 ], [ -198.135, -256.238 ], [ 490.222, -86.834 ], [ 433.925, -118.053 ], [ 723.035, 161.914 ], [ 236.479, -238.88 ], [ 784.729, 309.928 ], [ 218.319, -239.274 ], [ 497.59, 1094.16 ], [ 634.539, 975.36 ], [ -2.047, -299.5 ], [ -729.53, 859.713 ], [ 26.399, -298.341 ], [ 814.361, 383.246 ], [ -709.033, 109.979 ], [ 471.369, -98.213 ], [ -180.478, -254.143 ], [ 826.539, 603.913 ], [ 452.29, -108.539 ], [ -752.99, 790.117 ], [ -331.439, -201.47 ], [ -522.698, 1082.39 ], [ -845.355, 577.28 ], [ 200.551, -238.622 ], [ -26.399, -298.341 ], [ -794.203, 284.776 ], [ -656.87, 960.462 ], [ -826.155, 357.112 ], [ 703.47, 141.255 ], [ 764.785, 288.056 ], [ 120.469, -274.211 ], [ 57.213, 1239.06 ], [ 28.614, 1240.05 ], [ -57.213, 1239.06 ], [ 0.000e+00, 1240.38 ], [ -28.614, 1240.05 ], [ -688.065, 91.177 ], [ -588.793, 12.395 ], [ 821.584, 435.742 ], [ 827.848, 546.195 ], [ 689.099, 892.448 ], [ 587.668, 38.446 ], [ -773.573, 263.55 ], [ 683.355, 121.545 ], [ -844.825, 519.549 ], [ -835.047, 409.352 ], [ -497.59, 1094.16 ], [ -311.585, -207.225 ], [ 611.869, 989.738 ], [ -715.744, 824.008 ], [ -397.609, -134.345 ], [ 825.591, 489.771 ], [ -709.503, 876.314 ], [ -734.562, 807.277 ], [ 446.591, 1115.94 ], [ -667.998, 73.511 ], [ -840.772, 463.226 ], [ 422.273, -101.336 ], [ -634.539, 975.36 ], [ 794.695, 358.642 ], [ 664.089, 103.007 ], [ -415.41, -126.562 ], [ -820.621, 667.09 ], [ 404.972, -110.176 ], [ 346.726, -173.846 ], [ -292.435, -212.147 ], [ -120.469, -274.211 ], [ -647.496, 56.779 ], [ -607.901, 26.27 ], [ -805.716, 333.148 ], [ 199.447, 1224.24 ], [ 606.143, 53.153 ], [ 644.348, 85.384 ], [ -273.417, -215.867 ], [ 588.874, 1003.59 ], [ 97.768, -283.1 ], [ -744.351, 266.9 ], [ -529.032, -61.163 ], [ 668.328, 908.107 ], [ -218.319, -239.274 ], [ 420.729, 1125.95 ], [ 171.152, 1228.51 ], [ -236.479, -238.88 ], [ -627.883, 41.076 ], [ 696.544, 840.3 ], [ -199.447, 1224.24 ], [ 625.449, 68.829 ], [ -446.591, 1115.94 ], [ -200.551, -238.622 ], [ 806.883, 629.934 ], [ -509.782, -74.549 ], [ 327.407, -181.196 ], [ 774.459, 334.766 ], [ 142.766, 1232.13 ], [ -826.539, 603.913 ], [ -689.099, 892.448 ], [ -611.869, 989.738 ], [ -171.152, 1228.51 ], [ 735.471, 290.474 ], [ 801.741, 408.99 ], [ 237.057, -220.725 ], [ 219.294, -221.52 ], [ 114.304, 1235.1 ], [ -142.766, 1232.13 ], [ 567.202, 49.738 ], [ 394.642, 1135.36 ], [ -784.729, 309.928 ], [ -568.848, 24.583 ], [ -814.361, 383.246 ], [ 85.782, 1237.41 ], [ 755.222, 312.27 ], [ -490.222, -86.834 ], [ -723.035, 161.914 ], [ -114.304, 1235.1 ], [ 531.754, -29.218 ], [ -433.925, -118.053 ], [ 565.566, 1016.91 ], [ 255.124, -218.855 ], [ 308.72, -187.66 ], [ -420.729, 1125.95 ], [ 472.216, 1105.34 ], [ 647.201, 923.283 ], [ -97.768, -283.1 ], [ -85.782, 1237.41 ], [ 550.819, -12.798 ], [ 810.031, 572.287 ], [ 370.544, -163.769 ], [ 807.288, 461.69 ], [ -827.848, 546.195 ], [ 513.344, -43.738 ], [ -588.874, 1003.59 ], [ 715.16, 193.76 ], [ -764.785, 288.056 ], [ 290.068, -192.914 ], [ -471.369, -98.213 ], [ -452.29, -108.539 ], [ 368.346, 1144.16 ], [ -821.584, 435.742 ], [ -703.47, 141.255 ], [ 809.572, 515.819 ], [ 494.559, -57.178 ], [ -394.642, 1135.36 ], [ 458.002, -81.126 ], [ 440.242, -91.728 ], [ -668.328, 908.107 ], [ 676.974, 856.145 ], [ -825.591, 489.771 ], [ 426.601, 348.679 ], [ 696.528, 172.255 ], [ 541.956, 1029.68 ], [ 341.853, 1152.35 ], [ -472.216, 1105.34 ], [ -696.544, 840.3 ], [ 782.869, 383.773 ], [ -683.355, 121.545 ], [ 657.044, 871.534 ], [ -587.668, 38.446 ], [ 476.425, -69.671 ], [ 625.729, 937.968 ], [ -368.346, 1144.16 ], [ 585.39, 64.42 ], [ -565.566, 1016.91 ], [ -794.695, 358.642 ], [ 677.305, 151.674 ], [ 410.868, -85.607 ], [ 315.179, 1159.93 ], [ -346.726, -173.846 ], [ 725.846, 313.753 ], [ -422.273, -101.336 ], [ 786.409, 655.315 ], [ -647.201, 923.283 ], [ -806.883, 629.934 ], [ -404.972, -110.176 ], [ -664.089, 103.007 ], [ -341.853, 1152.35 ], [ -219.294, -221.52 ], [ 564.445, 74.796 ], [ 658.879, 132.302 ], [ 763.403, 359.264 ], [ -237.057, -220.725 ], [ 788.307, 434.32 ], [ -644.348, 85.384 ], [ -606.143, 53.153 ], [ 636.763, 886.46 ], [ 755.655, 739.875 ], [ -541.956, 1029.68 ], [ -315.179, 1159.93 ], [ -327.407, -181.196 ], [ 639.937, 113.822 ], [ 603.196, 79.931 ], [ 427.606, -75.742 ], [ -801.741, 408.99 ], [ -774.459, 334.766 ], [ 236.584, -202.951 ], [ 603.925, 952.153 ], [ 744.893, 336.167 ], [ 163.332, -251.052 ], [ -735.471, 290.474 ], [ 791.391, 597.797 ], [ 16.039, -281.797 ], [ -255.124, -218.855 ], [ -676.974, 856.145 ], [ -625.449, 68.829 ], [ -810.031, 572.287 ], [ -16.039, -281.797 ], [ 621.789, 96.446 ], [ -308.72, -187.66 ], [ 493.884, 1053.59 ], [ -625.729, 937.968 ], [ 254.224, -200.714 ], [ -755.222, 312.27 ], [ 792.173, 487.169 ], [ -657.044, 871.534 ], [ -426.601, 348.679 ], [ 46.924, -278.326 ], [ -807.288, 461.69 ], [ -290.068, -192.914 ], [ 792.731, 541.344 ], [ 234.206, 1178.95 ], [ -567.202, 49.738 ], [ -809.572, 515.819 ], [ 724.932, 246.979 ], [ 581.799, 965.832 ], [ -531.754, -29.218 ], [ 359.717, -145.07 ], [ -370.544, -163.769 ], [ 272.079, -197.38 ], [ -715.16, 193.76 ], [ 715.484, 336.713 ], [ 206.947, 1184.04 ], [ -46.924, -278.326 ], [ -550.819, -12.798 ], [ -234.206, 1178.95 ], [ 165.738, 369.668 ], [ 770.247, 408.514 ], [ -513.344, -43.738 ], [ 469.448, 1064.7 ], [ 179.577, 1188.5 ], [ 298.059, -29.412 ], [ 77.24, -271.479 ], [ -165.738, 369.668 ], [ 765.137, 680.031 ], [ -636.763, 886.46 ], [ -206.947, 1184.04 ], [ -603.925, 952.153 ], [ 705.882, 225.226 ], [ 209.251, 214.286 ], [ -786.409, 655.315 ], [ 341.06, -153.967 ], [ -782.869, 383.773 ], [ -493.884, 1053.59 ], [ -494.559, -57.178 ], [ -440.242, -91.728 ], [ -696.528, 172.255 ], [ -458.002, -81.126 ], [ 152.112, 1192.32 ], [ -179.577, 1188.5 ], [ 518.058, 1041.91 ], [ -60.964, 1055.8 ], [ 322.96, -161.93 ], [ 559.363, 978.996 ], [ -755.655, 739.875 ], [ 124.566, 1195.52 ], [ -163.332, -251.052 ], [ 444.964, -65.07 ], [ 444.761, 1075.25 ], [ 193.077, 741.111 ], [ 532.548, 2.833 ], [ -152.112, 1192.32 ], [ 688.22, 202.918 ], [ -476.425, -69.671 ], [ 304.797, -168.683 ], [ 96.953, 1198.07 ], [ -725.846, 313.753 ], [ 751.572, 383.398 ], [ 60.964, 1055.8 ], [ -124.566, 1195.52 ], [ -677.305, 151.674 ], [ -585.39, 64.42 ], [ -469.448, 1064.7 ], [ 774.073, 459.208 ], [ -193.077, 741.111 ], [ 288.337, 1166.89 ], [ 515.046, -12.769 ], [ -581.799, 965.832 ], [ -410.868, -85.607 ], [ 69.289, 1199.99 ], [ -77.24, -271.479 ], [ 616.144, 900.913 ], [ 581.965, 90.269 ], [ -96.953, 1198.07 ], [ -236.584, -202.951 ], [ 771.949, 622.701 ], [ 41.588, 1201.27 ], [ -788.307, 434.32 ], [ -209.251, 214.286 ], [ -69.289, 1199.99 ], [ -791.391, 597.797 ], [ 462.054, -53.42 ], [ 13.865, 1201.91 ], [ -763.403, 359.264 ], [ -41.588, 1201.27 ], [ -13.865, 1201.91 ], [ 560.581, 99.707 ], [ 497.103, -27.314 ], [ 733.807, 359.722 ], [ 669.928, 181.505 ], [ 419.838, 1085.22 ], [ 261.341, 1173.23 ], [ -658.879, 132.302 ], [ -564.445, 74.796 ], [ 776.254, 512.154 ], [ 106.62, -261.341 ], [ 479.754, -40.876 ], [ -288.337, 1166.89 ], [ -254.224, -200.714 ], [ -744.893, 336.167 ], [ 536.63, 991.64 ], [ 415.275, -60.728 ], [ -444.761, 1075.25 ], [ 775.086, 566.319 ], [ -518.058, 1041.91 ], [ -792.173, 487.169 ], [ 573.933, 928.374 ], [ -792.731, 541.344 ], [ 652.377, 161.337 ], [ -639.937, 113.822 ], [ -427.606, -75.742 ], [ -603.196, 79.931 ], [ -298.059, -29.412 ], [ 252.307, -183.037 ], [ -559.363, 978.996 ], [ -261.341, 1173.23 ], [ 599.067, 106.553 ], [ 634.272, 142.037 ], [ 394.692, 1094.62 ], [ 183.21, -236.936 ], [ 595.197, 914.887 ], [ -621.789, 96.446 ], [ 743.089, 704.057 ], [ -765.137, 680.031 ], [ -272.079, -197.38 ], [ 756.845, 432.841 ], [ -419.838, 1085.22 ], [ -724.932, 246.979 ], [ 616.911, 123.875 ], [ -715.484, 336.713 ], [ -616.144, 900.913 ], [ -359.717, -145.07 ], [ 513.611, 1003.76 ], [ -770.247, 408.514 ], [ 269.706, -179.372 ], [ -106.62, -261.341 ], [ 431.389, -49.874 ], [ -0.478, -270.053 ], [ -536.63, 991.64 ], [ 30.166, -268.363 ], [ -394.692, 1094.62 ], [ -341.06, -153.967 ], [ -573.933, 928.374 ], [ -705.882, 225.226 ], [ 751.723, 646.974 ], [ 759.053, 483.631 ], [ -771.949, 622.701 ], [ -30.166, -268.363 ], [ -322.96, -161.93 ], [ 738.979, 407.142 ], [ 704.396, 359.332 ], [ 287.231, -174.598 ], [ 490.319, 1015.34 ], [ 343.782, 1111.66 ], [ -304.797, -168.683 ], [ 134.707, -248.034 ], [ -774.073, 459.208 ], [ -751.572, 383.398 ], [ 59.489, -263.42 ], [ 695.221, 256.25 ], [ 721.977, 382.913 ], [ -595.197, 914.887 ], [ -688.22, 202.918 ], [ -444.964, -65.07 ], [ -513.611, 1003.76 ], [ 552.364, 941.367 ], [ -532.548, 2.833 ], [ 756.655, 590.72 ], [ 759.547, 536.62 ], [ -733.807, 359.722 ], [ -775.086, 566.319 ], [ -776.254, 512.154 ], [ 318.046, 1119.29 ], [ -183.21, -236.936 ], [ -581.965, 90.269 ], [ -515.046, -12.769 ], [ -343.782, 1111.66 ], [ -560.581, 99.707 ], [ 678.564, 233.182 ], [ -669.928, 181.505 ], [ 720.286, 727.369 ], [ -743.089, 704.057 ], [ 466.766, 1026.38 ], [ -59.489, -263.42 ], [ -252.307, -183.037 ], [ 577.399, 115.941 ], [ -462.054, -53.42 ], [ 370.324, -115.332 ], [ -497.103, -27.314 ], [ 684.258, 806.362 ], [ 292.14, 1126.33 ], [ -490.319, 1015.34 ], [ 661.237, 210.981 ], [ 448.074, -38.177 ], [ -415.275, -60.728 ], [ -318.046, 1119.29 ], [ -479.754, -40.876 ], [ 88.09, -255.282 ], [ 742.674, 456.728 ], [ -652.377, 161.337 ], [ 352.452, -125.718 ], [ -756.845, 432.841 ], [ 442.964, 1036.87 ], [ 335.061, -135.126 ], [ 317.507, -143.335 ], [ -134.707, -248.034 ], [ 531.413, 34.873 ], [ 266.079, 1132.77 ], [ -634.272, 142.037 ], [ -599.067, 106.553 ], [ 644.596, 190.055 ], [ -292.14, 1126.33 ], [ 266.358, -161.909 ], [ -269.706, -179.372 ], [ 514.881, 18.247 ], [ 369.335, 1103.43 ], [ 464.431, -25.519 ], [ 730.734, 670.589 ], [ -466.766, 1026.38 ], [ -751.723, 646.974 ], [ 485.939, 977.314 ], [ 627.363, 169.973 ], [ 593.763, 132.965 ], [ 497.846, 2.648 ], [ 530.501, 953.859 ], [ -552.364, 941.367 ], [ -616.911, 123.875 ], [ 692.593, 381.586 ], [ 239.876, 1138.61 ], [ 725.636, 430.474 ], [ 743.264, 507.563 ], [ -266.079, 1132.77 ], [ 418.177, -35.63 ], [ 418.926, 1046.81 ], [ 481.344, -11.933 ], [ -88.09, -255.282 ], [ -759.053, 483.631 ], [ 610.823, 151.06 ], [ 555.618, 124.423 ], [ -431.389, -49.874 ], [ 213.546, 1143.84 ], [ 161.161, -231.72 ], [ -738.979, 407.142 ], [ 709.414, 405.715 ], [ -442.964, 1036.87 ], [ -239.876, 1138.61 ], [ 737.455, 614.521 ], [ -704.396, 359.332 ], [ -369.335, 1103.43 ], [ -287.231, -174.598 ], [ -756.655, 590.72 ], [ 508.355, 965.844 ], [ 696.752, 749.942 ], [ -720.286, 727.369 ], [ 742.069, 560.54 ], [ 283.401, -156.842 ], [ -759.547, 536.62 ], [ -721.977, 382.913 ], [ 187.102, 1148.46 ], [ -684.258, 806.362 ], [ 115.624, -244.049 ], [ 394.666, 1056.2 ], [ -213.546, 1143.84 ], [ 680.088, 403.453 ], [ -695.221, 256.25 ], [ 481.738, 941.465 ], [ -485.939, 977.314 ], [ 160.559, 1152.47 ], [ -418.926, 1046.81 ], [ -187.102, 1148.46 ], [ -530.501, 953.859 ], [ 433.608, -23.825 ], [ 133.93, 1155.87 ], [ 683.197, 286.772 ], [ 14.652, -257.437 ], [ -160.559, 1152.47 ], [ 727.749, 480.152 ], [ 370.196, 1065.02 ], [ -678.564, 233.182 ], [ 528.475, 155.818 ], [ 300.48, -150.658 ], [ -14.652, -257.437 ], [ 107.229, 1158.65 ], [ 698.055, 315.029 ], [ -742.674, 456.728 ], [ -133.93, 1155.87 ], [ -394.666, 1056.2 ], [ -481.738, 941.465 ], [ -370.324, -115.332 ], [ 42.867, -254.265 ], [ 709.003, 693.524 ], [ -508.355, 965.844 ], [ 80.472, 1160.81 ], [ -577.399, 115.941 ], [ -730.734, 670.589 ], [ -107.229, 1158.65 ], [ -80.472, 1160.81 ], [ -661.237, 210.981 ], [ 571.701, 141.385 ], [ 667.577, 262.99 ], [ -352.452, -125.718 ], [ 345.528, 1073.28 ], [ -115.624, -244.049 ], [ -161.161, -231.72 ], [ -317.507, -143.335 ], [ -266.358, -161.909 ], [ -448.074, -38.177 ], [ -335.061, -135.126 ], [ -42.867, -254.265 ], [ -370.196, 1065.02 ], [ 711.556, 453.368 ], [ 726.72, 530.98 ], [ 626.853, 851.753 ], [ -743.264, 507.563 ], [ -696.752, 749.942 ], [ 672.512, 771.755 ], [ -644.596, 190.055 ], [ 651.25, 240.043 ], [ -531.413, 34.873 ], [ -692.593, 381.586 ], [ 717.507, 637.699 ], [ -725.636, 430.474 ], [ 70.563, -248.01 ], [ -737.455, 614.521 ], [ 320.677, 1080.97 ], [ 696.131, 428.106 ], [ -627.363, 169.973 ], [ -514.881, 18.247 ], [ -464.431, -25.519 ], [ -593.763, 132.965 ], [ 723.838, 583.892 ], [ -345.528, 1073.28 ], [ 463.264, 988.264 ], [ 635.552, 218.401 ], [ -742.069, 560.54 ], [ -497.846, 2.648 ], [ 141.755, -229.857 ], [ -709.414, 405.715 ], [ 278.644, -139.71 ], [ 619.224, 197.576 ], [ 587.295, 159.117 ], [ -418.177, -35.63 ], [ -610.823, 151.06 ], [ 449.559, -11.145 ], [ 295.655, 1088.08 ], [ -555.618, 124.423 ], [ -481.344, -11.933 ], [ -283.401, -156.842 ], [ 185.661, -212.596 ], [ 544.457, 84.451 ], [ -680.088, 403.453 ], [ -320.677, 1080.97 ], [ -70.563, -248.01 ], [ 417.186, 1008.58 ], [ 549.566, 148.895 ], [ 666.892, 424.91 ], [ 603.538, 177.95 ], [ 712.086, 503.089 ], [ 270.475, 1094.61 ], [ 378.478, -84.831 ], [ 686.554, 715.755 ], [ -709.003, 693.524 ], [ 528.351, 66.787 ], [ 440.342, 998.688 ], [ 328.113, -117.036 ], [ -727.749, 480.152 ], [ -295.655, 1088.08 ], [ 465.125, 2.474 ], [ 235.073, -185.594 ], [ 512.85, 49.197 ], [ -626.853, 851.753 ], [ 361.509, -96.636 ], [ 97.403, -238.749 ], [ -463.264, 988.264 ], [ 393.808, 1017.94 ], [ -528.475, 155.818 ], [ 344.941, -107.427 ], [ 419.563, -10.402 ], [ 496.784, 32.601 ], [ -683.197, 286.772 ], [ 245.152, 1100.56 ], [ -672.512, 771.755 ], [ 647.589, 792.784 ], [ -270.475, 1094.61 ], [ -300.48, -150.658 ], [ -698.055, 315.029 ], [ 481.19, 17.053 ], [ -433.608, -23.825 ], [ 53.672, 1162.36 ], [ -417.186, 1008.58 ], [ 295.218, -133.273 ], [ 26.843, 1163.29 ], [ -141.755, -229.857 ], [ 392.909, 98.721 ], [ -53.672, 1162.36 ], [ 0.000e+00, 1163.6 ], [ -26.843, 1163.29 ], [ 696.831, 660.229 ], [ 709.438, 553.858 ], [ -717.507, 637.699 ], [ 669.833, 316.732 ], [ -726.72, 530.98 ], [ -245.152, 1100.56 ], [ 696.755, 475.803 ], [ -667.577, 262.99 ], [ -711.556, 453.368 ], [ -440.342, 998.688 ], [ 682.142, 450.062 ], [ 194.127, 1110.69 ], [ 398.912, -70.66 ], [ 704.872, 606.652 ], [ -571.701, 141.385 ], [ -393.808, 1017.94 ], [ -723.838, 583.892 ], [ -97.403, -238.749 ], [ 542.437, 173.075 ], [ -696.131, 428.106 ], [ 168.453, 1114.87 ], [ 564.882, 166.552 ], [ -651.25, 240.043 ], [ 655.282, 292.281 ], [ -185.661, -212.596 ], [ -194.127, 1110.69 ], [ 434.256, 2.31 ], [ 166.168, -212.878 ], [ 142.689, 1118.46 ], [ -278.644, -139.71 ], [ 663.407, 737.26 ], [ -686.554, 715.755 ], [ -168.453, 1114.87 ], [ 311.738, -125.72 ], [ -0.435, -245.653 ], [ -635.552, 218.401 ], [ 27.441, -244.116 ], [ 116.849, 1121.46 ], [ 639.987, 268.635 ], [ 123.062, -226.592 ], [ -142.689, 1118.46 ], [ 695.7, 525.515 ], [ -647.589, 792.784 ], [ -666.892, 424.91 ], [ -619.224, 197.576 ], [ 622.008, 813.009 ], [ 90.947, 1123.85 ], [ -712.086, 503.089 ], [ -116.849, 1121.46 ], [ -587.295, 159.117 ], [ -27.441, -244.116 ], [ 206.064, 1037.29 ], [ 64.997, 1125.65 ], [ -90.947, 1123.85 ], [ 545.694, 905.895 ], [ 625.261, 246.319 ], [ -449.559, -11.145 ], [ 39.012, 1126.85 ], [ -64.997, 1125.65 ], [ -235.073, -185.594 ], [ 13.006, 1127.45 ], [ -544.457, 84.451 ], [ 370.221, 1026.75 ], [ -39.012, 1126.85 ], [ 653.019, 445.937 ], [ -13.006, 1127.45 ], [ 54.114, -239.619 ], [ 579.677, 184.957 ], [ -603.538, 177.95 ], [ 609.872, 224.792 ], [ -549.566, 148.895 ], [ -392.909, 98.721 ], [ -328.113, -117.036 ], [ 675.448, 682.09 ], [ -696.831, 660.229 ], [ -378.478, -84.831 ], [ -528.351, 66.787 ], [ 595.069,