solar_resource_data,<null>
 204.49 ], [ 289.084, -116.584 ], [ -361.509, -96.636 ], [ 691.437, 576.174 ], [ -709.438, 553.858 ], [ -344.941, -107.427 ], [ -206.064, 1037.29 ], [ 207.91, -190.894 ], [ -465.125, 2.474 ], [ -512.85, 49.197 ], [ 681.246, 497.754 ], [ -54.114, -239.619 ], [ -419.563, -10.402 ], [ 685.192, 628.796 ], [ 346.436, 1035.02 ], [ -704.872, 606.652 ], [ -496.784, 32.601 ], [ 219.698, 1105.92 ], [ -696.755, 475.803 ], [ -295.218, -133.273 ], [ -123.062, -226.592 ], [ -370.221, 1026.75 ], [ 667.46, 471.561 ], [ 225.004, 1068.01 ], [ 449.415, 15.927 ], [ -166.168, -212.878 ], [ 595.797, 832.408 ], [ -669.833, 316.732 ], [ -682.142, 450.062 ], [ -481.19, 17.053 ], [ -663.407, 737.26 ], [ 639.587, 758.017 ], [ 298.327, 1049.9 ], [ 80.131, -232.217 ], [ -545.694, 905.895 ], [ -622.008, 813.009 ], [ -219.698, 1105.92 ], [ 249.389, -165.86 ], [ 322.467, 1042.73 ], [ -225.004, 1068.01 ], [ -346.436, 1035.02 ], [ 655.157, 346.071 ], [ -655.282, 292.281 ], [ -542.437, 173.075 ], [ -398.912, -70.66 ], [ 147.229, -211.688 ], [ 523.375, 98.46 ], [ 464.133, 30.458 ], [ 678.609, 547.408 ], [ -564.882, 166.552 ], [ -695.7, 525.515 ], [ 419.428, 14.864 ], [ 508.96, 79.968 ], [ -298.327, 1049.9 ], [ 493.922, 62.435 ], [ 638.484, 466.51 ], [ 129.688, 269.973 ], [ 459.891, 952.328 ], [ -434.256, 2.31 ], [ -80.131, -232.217 ], [ -311.738, -125.72 ], [ -322.467, 1042.73 ], [ 556.956, 191.393 ], [ 336.545, -89.962 ], [ -639.987, 268.635 ], [ 641.702, 321 ], [ -675.448, 682.09 ], [ 653.379, 703.258 ], [ 479.292, 45.977 ], [ 188.566, -193.318 ], [ 305.08, -108.82 ], [ 384.123, -53.767 ], [ -653.019, 445.937 ], [ 249.582, 1062.54 ], [ 274.027, 1056.5 ], [ 368.171, -66.913 ], [ -595.797, 832.408 ], [ -129.688, 269.973 ], [ 568.981, 850.963 ], [ 352.535, -79.016 ], [ 623.301, 486.611 ], [ -625.261, 246.319 ], [ 672.733, 597.905 ], [ -691.437, 576.174 ], [ 664.816, 650.301 ], [ 627.468, 296.7 ], [ 105.177, -221.999 ], [ -685.192, 628.796 ], [ -207.91, -190.894 ], [ -639.587, 758.017 ], [ -609.872, 224.792 ], [ 615.118, 778.005 ], [ 665.046, 519.201 ], [ -579.677, 184.957 ], [ 596.086, 480.839 ], [ -681.246, 497.754 ], [ -249.582, 1062.54 ], [ 652.102, 492.581 ], [ 613.745, 273.755 ], [ -289.084, -116.584 ], [ -667.46, 471.561 ], [ -274.027, 1056.5 ], [ -595.069, 204.49 ], [ -459.891, 952.328 ], [ 150.604, 1081.02 ], [ 570.922, 210.435 ], [ 599.324, 251.567 ], [ -147.229, -211.688 ], [ 433.33, 28.437 ], [ 50.344, 1090.3 ], [ -50.344, 1090.3 ], [ 125.626, 1084.2 ], [ -150.604, 1081.02 ], [ 320.93, -99.949 ], [ 585.435, 230.63 ], [ 541.587, 868.655 ], [ 13.266, -233.076 ], [ 534.244, 196.916 ], [ -249.389, -165.86 ], [ 200.306, 1072.92 ], [ 660.828, 568.745 ], [ -13.266, -233.076 ], [ -125.626, 1084.2 ], [ -105.177, -221.999 ], [ -449.415, 15.927 ], [ -678.609, 547.408 ], [ -653.379, 703.258 ], [ -568.981, 850.963 ], [ 630.648, 723.713 ], [ 38.811, -230.205 ], [ -655.157, 346.071 ], [ 590.025, 797.203 ], [ 169.611, -194.217 ], [ -638.484, 466.51 ], [ -188.566, -193.318 ], [ 175.502, 1077.25 ], [ -200.306, 1072.92 ], [ -615.118, 778.005 ], [ 227.637, -166.878 ], [ 652.36, 401.187 ], [ -38.811, -230.205 ], [ 352.199, 680.059 ], [ 128.947, -209.089 ], [ 297.608, -92.686 ], [ -523.375, 98.46 ], [ -664.816, 650.301 ], [ 643.765, 671.147 ], [ -175.502, 1077.25 ], [ -464.133, 30.458 ], [ -672.733, 597.905 ], [ 653.348, 619.03 ], [ 639.196, 374.732 ], [ -641.702, 321 ], [ -419.428, 14.864 ], [ -508.96, 79.968 ], [ -623.301, 486.611 ], [ -493.922, 62.435 ], [ 63.886, -224.542 ], [ -336.545, -89.962 ], [ 25.179, 1091.17 ], [ -556.956, 191.393 ], [ -352.199, 680.059 ], [ -25.179, 1091.17 ], [ 648.171, 540.12 ], [ -305.08, -108.82 ], [ 447.642, 42.941 ], [ -596.086, 480.839 ], [ -665.046, 519.201 ], [ -541.587, 868.655 ], [ 513.644, 885.464 ], [ -479.292, 45.977 ], [ 100.581, 1086.81 ], [ 636.081, 513.102 ], [ -384.123, -53.767 ], [ -627.468, 296.7 ], [ 547.938, 215.858 ], [ -652.102, 492.581 ], [ 626.864, 349.09 ], [ 75.483, 1088.84 ], [ -368.171, -66.913 ], [ -352.535, -79.016 ], [ -100.581, 1086.81 ], [ -75.483, 1088.84 ], [ -63.886, -224.542 ], [ -613.745, 273.755 ], [ 0.000e+00, 1091.46 ], [ -630.648, 723.713 ], [ 417.774, 40.076 ], [ 607.276, 743.433 ], [ 564.333, 815.592 ], [ 208.677, -171.414 ], [ 461.46, 58.332 ], [ 613.72, 324.183 ], [ 642.377, 589.505 ], [ -660.828, 568.745 ], [ -599.324, 251.567 ], [ 516.502, 129.775 ], [ -570.922, 210.435 ], [ -128.947, -209.089 ], [ -590.025, 797.203 ], [ 503.226, 110.449 ], [ -169.611, -194.217 ], [ 489.27, 92.044 ], [ 481.361, 268.062 ], [ 392.929, 981.853 ], [ 88.186, -216.157 ], [ 601.026, 300.653 ], [ -433.33, 28.437 ], [ 475.657, 74.735 ], [ -585.435, 230.63 ], [ 607.485, 506.217 ], [ -320.93, -99.949 ], [ 587.601, 277.849 ], [ -513.644, 885.464 ], [ 485.179, 901.376 ], [ -643.765, 671.147 ], [ 622.061, 691.312 ], [ -534.244, 196.916 ], [ 561.047, 235.5 ], [ 24.388, 550.427 ], [ 312.92, -83.647 ], [ -653.348, 619.03 ], [ 633.299, 639.526 ], [ 574.652, 256.318 ], [ 151.154, -193.644 ], [ -227.637, -166.878 ], [ -652.36, 401.187 ], [ 342.747, -62.292 ], [ 525.004, 220.371 ], [ -392.929, 981.853 ], [ 630.638, 560.492 ], [ -639.196, 374.732 ], [ -648.171, 540.12 ], [ -297.608, -92.686 ], [ -24.388, 550.427 ], [ -88.186, -216.157 ], [ -564.333, 815.592 ], [ 619.415, 533.102 ], [ 538.069, 833.153 ], [ -636.081, 513.102 ], [ 189.936, -174.392 ], [ -607.276, 743.433 ], [ 583.288, 762.398 ], [ 430.834, 54.461 ], [ 387.224, -22.348 ], [ 357.794, -50.082 ], [ 372.394, -36.747 ], [ -485.179, 901.376 ], [ 456.223, 916.372 ], [ 621.983, 402.658 ], [ -626.864, 349.09 ], [ 111.417, -205.15 ], [ -447.642, 42.941 ], [ -642.377, 589.505 ], [ 623.275, 609.667 ], [ -547.938, 215.858 ], [ -208.677, -171.414 ], [ 327.996, -73.516 ], [ -622.061, 691.312 ], [ 599.726, 710.775 ], [ -0.391, -221.253 ], [ 591.053, 525.31 ], [ 24.715, -219.869 ], [ -481.361, 268.062 ], [ -613.72, 324.183 ], [ 511.258, 849.869 ], [ -538.069, 833.153 ], [ 610.798, 376.496 ], [ 537.847, 239.901 ], [ -151.154, -193.644 ], [ -607.485, 506.217 ], [ -417.774, 40.076 ], [ -633.299, 639.526 ], [ 612.607, 659.373 ], [ 300.777, 1013.88 ], [ -24.715, -219.869 ], [ 521.06, 179.057 ], [ 426.803, 930.439 ], [ 558.708, 780.591 ], [ -601.026, 300.653 ], [ -461.46, 58.332 ], [ -516.502, 129.775 ], [ -456.223, 916.372 ], [ 574.021, 543.869 ], [ -503.226, 110.449 ], [ 611.099, 461.609 ], [ 244.605, -140.838 ], [ -489.27, 92.044 ], [ 304.16, -68.174 ], [ 48.739, -215.818 ], [ -587.601, 277.849 ], [ 598.769, 351.031 ], [ -583.288, 762.398 ], [ 444.247, 69.8 ], [ -561.047, 235.5 ], [ 612.465, 580.295 ], [ -475.657, 74.735 ], [ -630.638, 560.492 ], [ -111.417, -205.15 ], [ 171.528, -175.851 ], [ 587.129, 326.962 ], [ 602.12, 552.561 ], [ -574.652, 256.318 ], [ -312.92, -83.647 ], [ -619.415, 533.102 ], [ -300.777, 1013.88 ], [ -189.936, -174.392 ], [ 574.727, 303.586 ], [ -48.739, -215.818 ], [ 414.605, 65.143 ], [ 550.073, 260.103 ], [ 229.938, 1032.26 ], [ -525.004, 220.371 ], [ -342.747, -62.292 ], [ -511.258, 849.869 ], [ 483.929, 865.722 ], [ 562.743, 281.503 ], [ -426.803, 930.439 ], [ 133.297, -191.657 ], [ 396.95, 943.561 ], [ -623.275, 609.667 ], [ -599.726, 710.775 ], [ 72.172, -209.151 ], [ 576.782, 729.517 ], [ 603.539, 629.21 ], [ 226.258, -147.431 ], [ 457.113, 85.994 ], [ -229.938, 1032.26 ], [ 239.873, 727.314 ], [ 514.735, 243.394 ], [ -621.983, 402.658 ], [ 482.845, 121.318 ], [ 507.757, 160.62 ], [ 495.668, 140.53 ], [ -558.708, 780.591 ], [ 533.561, 797.99 ], [ -357.794, -50.082 ], [ -430.834, 54.461 ], [ -387.224, -22.348 ], [ -372.394, -36.747 ], [ 470.298, 103.222 ], [ -591.053, 525.31 ], [ -612.607, 659.373 ], [ 591.294, 678.552 ], [ -396.95, 943.561 ], [ 366.694, 955.726 ], [ -610.798, 376.496 ], [ 603.55, 429.795 ], [ -72.172, -209.151 ], [ 493.878, 585.328 ], [ -574.021, 543.869 ], [ -327.996, -73.516 ], [ -611.099, 461.609 ], [ -483.929, 865.722 ], [ 456.108, 880.697 ], [ -537.847, 239.901 ], [ -239.873, 727.314 ], [ 318.686, -57.919 ], [ -612.465, 580.295 ], [ -171.528, -175.851 ], [ 133.834, 1049.06 ], [ 593.671, 599.508 ], [ 207.959, -152.452 ], [ 553.253, 747.518 ], [ -133.297, -191.657 ], [ 584.215, 571.46 ], [ -244.605, -140.838 ], [ -521.06, 179.057 ], [ -602.12, 552.561 ], [ -598.769, 351.031 ], [ 507.873, 814.581 ], [ 593.534, 403.163 ], [ 426.776, 80.287 ], [ 94.73, -199.948 ], [ 526.701, 263.473 ], [ -133.834, 1049.06 ], [ -304.16, -68.174 ], [ 336.066, 966.921 ], [ -366.694, 955.726 ], [ -576.782, 729.517 ], [ -533.561, 797.99 ], [ 556.406, 561.877 ], [ 503.457, 265.939 ], [ -587.129, 326.962 ], [ -603.539, 629.21 ], [ 583.191, 648.115 ], [ 153.561, -175.839 ], [ -444.247, 69.8 ], [ 346.677, -34.21 ], [ -574.727, 303.586 ], [ 582.644, 377.191 ], [ -493.878, 585.328 ], [ -550.073, 260.103 ], [ 282.098, -100.623 ], [ -591.294, 678.552 ], [ -456.108, 880.697 ], [ 427.825, 894.778 ], [ 569.381, 697.041 ], [ -414.605, 65.143 ], [ -562.743, 281.503 ], [ -226.258, -147.431 ], [ 572.081, 352.631 ], [ -336.066, 966.921 ], [ 305.098, 977.135 ], [ 189.823, -155.926 ], [ 360.682, -20.816 ], [ 560.725, 328.728 ], [ -94.73, -199.948 ], [ 374.149, -6.338 ], [ 538.021, 284.197 ], [ 387.758, 9.22 ], [ -514.735, 243.394 ], [ 36.591, 1056.92 ], [ 332.889, -46.596 ], [ 549.731, 306.136 ], [ -507.873, 814.581 ], [ 481.669, 830.344 ], [ -457.113, 85.994 ], [ -553.253, 747.518 ], [ 529.162, 764.761 ], [ -36.591, 1056.92 ], [ -507.757, 160.62 ], [ -482.845, 121.318 ], [ -495.668, 140.53 ], [ -72.781, 398.53 ], [ 72.781, 398.53 ], [ -593.671, 599.508 ], [ 574.274, 618.114 ], [ -305.098, 977.135 ], [ -470.298, 103.222 ], [ 273.819, 986.357 ], [ -603.55, 429.795 ], [ 439.242, 96.406 ], [ 399.107, 907.951 ], [ -584.215, 571.46 ], [ 565.716, 589.778 ], [ 291.801, 67.502 ], [ 308.697, -43.21 ], [ -207.959, -152.452 ], [ -427.825, 894.778 ], [ 409.934, 89.973 ], [ 116.139, -188.321 ], [ -153.561, -175.839 ], [ -556.406, 561.877 ], [ 404.252, 26.529 ], [ -583.191, 648.115 ], [ 258.607, -113.091 ], [ 562.252, 666.362 ], [ -593.534, 403.163 ], [ -318.686, -57.919 ], [ -273.819, 986.357 ], [ 583.934, 456.089 ], [ 242.263, 994.578 ], [ -569.381, 697.041 ], [ 546.89, 714.823 ], [ -526.701, 263.473 ], [ 538.227, 579.315 ], [ 504.534, 781.228 ], [ -481.669, 830.344 ], [ 369.985, 920.203 ], [ 454.977, 845.265 ], [ -503.457, 265.939 ], [ 451.11, 113.345 ], [ -426.776, 80.287 ], [ -399.107, 907.951 ], [ 474.67, 150.153 ], [ -529.162, 764.761 ], [ 486.314, 170.102 ], [ 575.107, 429.04 ], [ -582.644, 377.191 ], [ 497.172, 190.883 ], [ 463.234, 131.335 ], [ 171.963, -157.89 ], [ -242.263, 994.578 ], [ 210.46, 1001.79 ], [ 514.522, 286.529 ], [ -189.823, -155.926 ], [ 289.347, -77.346 ], [ 241.096, -121.661 ], [ -346.677, -34.21 ], [ -572.081, 352.631 ], [ -116.139, -188.321 ], [ -282.098, -100.623 ], [ -210.46, 1001.79 ], [ -291.801, 67.502 ], [ -574.274, 618.114 ], [ -560.725, 328.728 ], [ 178.445, 1007.99 ], [ 554.294, 636.092 ], [ 565.377, 402.612 ], [ 340.487, 931.521 ], [ -369.985, 920.203 ], [ -538.021, 284.197 ], [ 546.643, 607.498 ], [ -565.716, 589.778 ], [ 523.844, 731.88 ], [ -549.731, 306.136 ], [ -360.682, -20.816 ], [ -374.149, -6.338 ], [ -454.977, 845.265 ], [ 555.911, 377.608 ], [ 427.823, 859.328 ], [ -178.445, 1007.99 ], [ -562.252, 666.362 ], [ 146.248, 1013.16 ], [ 421.171, 105.822 ], [ -387.758, 9.22 ], [ 540.742, 683.933 ], [ 223.459, -128.663 ], [ -504.534, 781.228 ], [ 479.395, 796.902 ], [ 545.625, 353.226 ], [ -546.89, 714.823 ], [ -332.889, -46.596 ], [ 524.914, 307.733 ], [ 322.341, -31.808 ], [ 535.642, 330.169 ], [ 500.249, 612.409 ], [ -146.248, 1013.16 ], [ 113.902, 1017.3 ], [ 519.501, 596.164 ], [ 136.14, -174.41 ], [ -538.227, 579.315 ], [ -308.697, -43.21 ], [ -439.242, 96.406 ], [ 310.643, 941.893 ], [ -340.487, 931.521 ], [ -583.934, 456.089 ], [ -113.902, 1017.3 ], [ 81.442, 1020.41 ], [ 491.192, 287.964 ], [ -409.934, 89.973 ], [ -258.607, -113.091 ], [ -81.442, 1020.41 ], [ 48.898, 1022.49 ], [ 205.815, -134.111 ], [ -171.963, -157.89 ], [ -48.898, 1022.49 ], [ 16.305, 1023.53 ], [ -16.305, 1023.53 ], [ -404.252, 26.529 ], [ -427.823, 859.328 ], [ 400.234, 872.519 ], [ -575.107, 429.04 ], [ -310.643, 941.893 ], [ -523.844, 731.88 ], [ 280.484, 951.31 ], [ 518.682, 700.809 ], [ 500.266, 748.194 ], [ -554.294, 636.092 ], [ 563.173, 481.49 ], [ -479.395, 796.902 ], [ 453.768, 811.767 ], [ 533.752, 653.424 ], [ -451.11, 113.345 ], [ -514.522, 286.529 ], [ 348.311, -5.9 ], [ 527.016, 624.602 ], [ -474.67, 150.153 ], [ -546.643, 607.498 ], [ -486.314, 170.102 ], [ -497.172, 190.883 ], [ -540.742, 683.933 ], [ -241.096, -121.661 ], [ 36.489, 297.276 ], [ -463.234, 131.335 ], [ 432.645, 122.662 ], [ -565.377, 402.612 ], [ -36.489, 297.276 ], [ -289.347, -77.346 ], [ 403.777, 114.478 ], [ 555.552, 454.076 ], [ -136.14, -174.41 ], [ 501.335, 309.023 ], [ -500.249, 612.409 ], [ 335.576, -19.367 ], [ 250.041, 959.761 ], [ -280.484, 951.31 ], [ 372.24, 884.824 ], [ 188.28, -138.026 ], [ 320.086, 448.453 ], [ -519.501, 596.164 ], [ 361.18, 8.588 ], [ -400.234, 872.519 ], [ -555.911, 377.608 ], [ 373.425, 24.114 ], [ -223.459, -128.663 ], [ 311.189, -17.96 ], [ 385.724, 40.727 ], [ 14.936, -196.286 ], [ -500.266, 748.194 ], [ -545.625, 353.226 ], [ 476.181, 763.749 ], [ 547.002, 427.243 ], [ -14.936, -196.286 ], [ -524.914, 307.733 ], [ -453.768, 811.767 ], [ 427.682, 825.809 ], [ -250.041, 959.761 ], [ 219.344, 967.238 ], [ -421.171, 105.822 ], [ 32.049, -194.227 ], [ -535.642, 330.169 ], [ 512.669, 670.094 ], [ -320.086, 448.453 ], [ 443.472, 140.285 ], [ 538.652, 401.844 ], [ -518.682, 700.809 ], [ 343.867, 896.232 ], [ 496.097, 716.975 ], [ -322.341, -31.808 ], [ 464.774, 178.444 ], [ -205.815, -134.111 ], [ 454.492, 158.972 ], [ -372.24, 884.824 ], [ -491.192, 287.964 ], [ 475.196, 199.057 ], [ 529.455, 377.031 ], [ -533.752, 653.424 ], [ -32.049, -194.227 ], [ 484.784, 220.454 ], [ 510.778, 330.667 ], [ -219.344, 967.238 ], [ 48.917, -190.679 ], [ 188.424, 973.734 ], [ 520.502, 353.555 ], [ 154.491, -158.384 ], [ 506.854, 641.071 ], [ -527.016, 624.602 ], [ -563.173, 481.49 ], [ 269.473, -83.972 ], [ 477.964, 309.424 ], [ 547.48, 535.528 ], [ -188.424, 973.734 ], [ 157.313, 979.242 ], [ 492.754, 246.492 ], [ 480.488, 628.032 ], [ 315.146, 906.73 ], [ -343.867, 896.232 ], [ -48.917, -190.679 ], [ 451.612, 778.529 ], [ -427.682, 825.809 ], [ -476.181, 763.749 ], [ 401.161, 839.012 ], [ 414.04, 130.974 ], [ -555.552, 454.076 ], [ 65.409, -185.669 ], [ 541.309, 505.946 ], [ 473.008, 732.413 ], [ -157.313, 979.242 ], [ -188.28, -138.026 ], [ 126.042, 983.756 ], [ 253.011, -94.416 ], [ -348.311, -5.9 ], [ -501.335, 309.023 ], [ -512.669, 670.094 ], [ 491.065, 686.083 ], [ -496.097, 716.975 ], [ -126.042, 983.756 ], [ 94.644, 987.271 ], [ -432.645, 122.662 ], [ -403.777, 114.478 ], [ 486.177, 656.89 ], [ -547.002, 427.243 ], [ -315.146, 906.73 ], [ 286.105, 916.308 ], [ 236.251, -103.315 ], [ -94.644, 987.271 ], [ 63.149, 989.785 ], [ -335.576, -19.367 ], [ 534.908, 478.222 ], [ -63.149, 989.785 ], [ 374.233, 851.364 ], [ 31.591, 991.294 ], [ 487.165, 330.911 ], [ -65.409, -185.669 ], [ -311.189, -17.96 ], [ -361.18, 8.588 ], [ -506.854, 641.071 ], [ -5.850e-14, 991.797 ], [ -31.591, 991.294 ], [ -401.161, 839.012 ], [ -154.491, -158.384 ], [ -373.425, 24.114 ], [ -538.652, 401.844 ], [ -385.724, 40.727 ], [ 219.313, -110.669 ], [ -451.612, 778.529 ], [ 426.585, 792.519 ], [ 81.401, -179.235 ], [ 323.86, -5.486 ], [ -529.455, 377.031 ], [ 527.554, 451.037 ], [ -286.105, 916.308 ], [ 256.774, 924.956 ], [ -480.488, 628.032 ], [ -547.48, 535.528 ], [ 460.241, 643.018 ], [ -443.472, 140.285 ], [ -510.778, 330.667 ], [ 468.962, 701.377 ], [ -520.502, 353.555 ], [ -464.774, 178.444 ], [ -473.008, 732.413 ], [ 449.44, 747.107 ], [ -475.196, 199.057 ], [ -454.492, 158.972 ], [ -484.784, 220.454 ], [ 439.526, 657.351 ], [ 520.337, 425.293 ], [ 346.926, 862.852 ], [ -477.964, 309.424 ], [ 202.314, -116.488 ], [ 396.157, 138.567 ], [ 424.479, 148.474 ], [ -374.233, 851.364 ], [ 463.799, 330.277 ], [ -491.065, 686.083 ], [ 512.247, 400.097 ], [ -269.473, -83.972 ], [ -541.309, 505.946 ], [ -256.774, 924.956 ], [ 227.182, 932.665 ], [ 504.342, 376.248 ], [ 495.641, 352.952 ], [ -486.177, 656.89 ], [ 465.007, 672.043 ], [ -81.401, -179.235 ], [ -492.754, 246.492 ], [ -426.585, 792.519 ], [ 401.126, 805.704 ], [ 170.968, -140.439 ], [ -414.04, 130.974 ], [ 96.768, -171.427 ], [ -253.011, -94.416 ], [ -227.182, 932.665 ], [ 197.359, 939.428 ], [ 319.266, 873.465 ], [ -346.926, 862.852 ], [ 518.383, 529.411 ], [ 347.637, 22.448 ], [ -534.908, 478.222 ], [ 434.227, 166.716 ], [ 336.039, 7.99 ], [ -449.44, 747.107 ], [ 425.415, 761.044 ], [ 453.194, 206.088 ], [ 444.102, 186.032 ], [ -468.962, 701.377 ], [ -460.241, 643.018 ], [ 446.384, 715.958 ], [ -236.251, -103.315 ], [ 462.357, 227.291 ], [ -439.526, 657.351 ], [ 470.64, 249.226 ], [ -487.165, 330.911 ], [ -197.359, 939.428 ], [ 167.336, 945.238 ], [ 359.285, 37.935 ], [ 443.365, 686.513 ], [ -219.313, -110.669 ], [ 418.365, 671.018 ], [ -527.554, 451.037 ], [ 370.226, 54.405 ], [ 513.216, 501.43 ], [ -401.126, 805.704 ], [ 291.283, 883.191 ], [ -319.266, 873.465 ], [ 375.259, 818.072 ], [ 311.619, 7.41 ], [ 381.134, 71.964 ], [ -167.336, 945.238 ], [ 137.144, 950.088 ], [ -465.007, 672.043 ], [ 472.04, 352.15 ], [ -96.768, -171.427 ], [ -520.337, 425.293 ], [ 405.409, 155.652 ], [ -323.86, -5.486 ], [ -202.314, -116.488 ], [ -463.799, 330.277 ], [ -137.144, 950.088 ], [ 106.812, 953.975 ], [ -512.247, 400.097 ], [ 448.725, 350.483 ], [ 111.393, -162.305 ], [ -425.415, 761.044 ], [ 507.072, 473.946 ], [ 400.958, 774.208 ], [ -504.342, 376.248 ], [ -106.812, 953.975 ], [ 76.372, 956.893 ], [ -291.283, 883.191 ], [ 263.004, 892.021 ], [ -495.641, 352.952 ], [ -396.157, 138.567 ], [ -424.479, 148.474 ], [ 423.353, 729.813 ], [ -446.384, 715.958 ], [ -170.968, -140.439 ], [ -76.372, 956.893 ], [ 45.854, 958.84 ], [ 349.011, 829.61 ], [ -518.383, 529.411 ], [ -45.854, 958.84 ], [ 15.29, 959.814 ], [ -375.259, 818.072 ], [ -15.29, 959.814 ], [ 501.002, 447.909 ], [ 494.035, 422.379 ], [ -443.365, 686.513 ], [ 421.274, 700.287 ], [ -418.365, 671.018 ], [ 487.194, 398.204 ], [ 277.072, -53.836 ], [ 479.532, 374.545 ], [ -263.004, 892.021 ], [ 234.457, 899.945 ], [ 494.441, 551.837 ], [ 322.409, 840.305 ], [ 358.021, 189.589 ], [ 261.858, -66.026 ], [ -434.227, 166.716 ], [ -513.216, 501.43 ], [ -347.637, 22.448 ], [ -453.194, 206.088 ], [ -349.011, 829.61 ], [ -400.958, 774.208 ], [ -444.102, 186.032 ], [ -462.357, 227.291 ], [ 376.095, 786.586 ], [ -470.64, 249.226 ], [ -111.393, -162.305 ], [ -3.925, -179.557 ], [ -336.039, 7.99 ], [ 21.116, -178.354 ], [ -234.457, 899.945 ], [ 205.673, 906.956 ], [ 246.178, -76.713 ], [ 387.101, 162.155 ], [ -423.353, 729.813 ], [ 399.892, 742.928 ], [ 414.776, 173.748 ], [ -472.04, 352.15 ], [ -21.116, -178.354 ], [ -359.285, 37.935 ], [ 230.151, -85.885 ], [ -507.072, 473.946 ], [ 490.517, 523.656 ], [ 213.895, -93.538 ], [ 38.113, -175.509 ], [ -311.619, 7.41 ], [ 396.779, 684.003 ], [ -370.226, 54.405 ], [ 125.164, -151.938 ], [ -421.274, 700.287 ], [ 398.754, 713.35 ], [ 474.984, 600.762 ], [ -205.673, 906.956 ], [ 185.372, -120.79 ], [ 295.48, 850.148 ], [ 176.681, 913.047 ], [ -322.409, 840.305 ], [ -381.134, 71.964 ], [ -448.725, 350.483 ], [ 323.234, 20.872 ], [ -405.409, 155.652 ], [ 455.99, 372.699 ], [ -38.113, -175.509 ], [ -376.095, 786.586 ], [ -501.002, 447.909 ], [ 350.849, 798.167 ], [ 147.509, 918.212 ], [ -176.681, 913.047 ], [ -494.035, 422.379 ], [ 423.408, 192.543 ], [ 54.759, -171.048 ], [ 485.596, 495.927 ], [ 439.972, 232.986 ], [ 432.103, 212.419 ], [ 447.842, 254.702 ], [ -487.194, 398.204 ], [ 454.79, 277.095 ], [ 352.422, 707.878 ], [ -494.441, 551.837 ], [ -399.892, 742.928 ], [ 268.252, 859.129 ], [ 376.026, 755.288 ], [ -295.48, 850.148 ], [ -479.532, 374.545 ], [ -147.509, 918.212 ], [ 118.187, 922.444 ], [ -358.021, 189.589 ], [ 432.772, 370.002 ], [ -396.779, 684.003 ], [ -118.187, 922.444 ], [ 88.745, 925.741 ], [ -398.754, 713.35 ], [ -277.072, -53.836 ], [ 375.83, 725.689 ], [ 480.684, 469.646 ], [ 474.855, 443.833 ], [ -54.759, -171.048 ], [ 374.791, 696.294 ], [ 469.09, 419.379 ], [ -125.164, -151.938 ], [ 462.483, 395.404 ], [ 469.53, 573.182 ], [ 325.248, 808.937 ], [ -88.745, 925.741 ], [ 395.308, 179.765 ], [ 59.214, 928.098 ], [ -350.849, 798.167 ], [ 334.276, 35.295 ], [ 240.751, 867.237 ], [ -268.252, 859.129 ], [ 344.66, 50.648 ], [ -59.214, 928.098 ], [ 29.622, 929.513 ], [ -474.984, 600.762 ], [ -490.517, 523.656 ], [ -261.858, -66.026 ], [ -5.490e-14, 929.985 ], [ -29.622, 929.513 ], [ 70.901, -165.013 ], [ -352.422, 707.878 ], [ 309.984, 32.73 ], [ -246.178, -76.713 ], [ -387.101, 162.155 ], [ -376.026, 755.288 ], [ 351.777, 766.882 ], [ -185.372, -120.79 ], [ -414.776, 173.748 ], [ -213.895, -93.538 ], [ -230.151, -85.885 ], [ 137.975, -140.407 ], [ 355.009, 67.031 ], [ 299.317, 818.886 ], [ -240.751, 867.237 ], [ 213.005, 874.465 ], [ 466.858, 544.855 ], [ -455.99, 372.699 ], [ -325.248, 808.937 ], [ 364.575, 84.336 ], [ -485.596, 495.927 ], [ -375.83, 725.689 ], [ 352.525, 737.292 ], [ -374.791, 696.294 ], [ 374.018, 102.724 ], [ -70.901, -165.013 ], [ -323.234, 20.872 ], [ 298.884, 19.3 ], [ 439.045, 392.518 ], [ -213.005, 874.465 ], [ 185.044, 880.806 ], [ -423.408, 192.543 ], [ 327.172, 777.698 ], [ -480.684, 469.646 ], [ -447.842, 254.702 ], [ -454.79, 277.095 ], [ -439.972, 232.986 ], [ -469.53, 573.182 ], [ -432.103, 212.419 ], [ -299.317, 818.886 ], [ 86.391, -157.457 ], [ 273.082, 828.004 ], [ -351.777, 766.882 ], [ 463.169, 516.935 ], [ 376.642, 185.154 ], [ 443.698, 593.404 ], [ -432.772, 370.002 ], [ -474.855, 443.833 ], [ -469.09, 419.379 ], [ -185.044, 880.806 ], [ 156.894, 886.253 ], [ 403.569, 198.392 ], [ -462.483, 395.404 ], [ 386.256, 122.185 ], [ 415.97, 388.795 ], [ -352.525, 737.292 ], [ 328.862, 748.146 ], [ -137.975, -140.407 ], [ 128.586, 890.801 ], [ -156.894, 886.253 ], [ 302.235, 787.724 ], [ 299.464, -5.073 ], [ -395.308, 179.765 ], [ 459.425, 490.463 ], [ -273.082, 828.004 ], [ 444.527, 415.487 ], [ 246.57, 836.283 ], [ -466.858, 544.855 ], [ 441.617, 329.454 ], [ -327.172, 777.698 ], [ 329.696, 718.745 ], [ 197.529, -99.677 ], [ 450.067, 439.731 ], [ 442.283, 564.986 ], [ 454.743, 464.417 ], [ 60.546, 293.323 ], [ -334.276, 35.295 ], [ -86.391, -157.457 ], [ 100.147, 894.445 ], [ -128.586, 890.801 ], [ -344.66, 50.648 ], [ 398.352, 406.827 ], [ 411.055, 217.673 ], [ 425.155, 259.038 ], [ 418.538, 238.035 ], [ -60.546, 293.323 ], [ -309.984, 32.73 ], [ -100.147, 894.445 ], [ 71.606, 897.181 ], [ 281.311, -23.046 ], [ 431.704, 281.189 ], [ 437.292, 303.959 ], [ 149.729, -127.799 ], [ 304.865, 758.242 ], [ -71.606, 897.181 ], [ 42.993, 899.006 ], [ -246.57, 836.283 ], [ 267.529, -36.835 ], [ 222.882, -69.454 ], [ 219.807, 843.712 ], [ 415.488, 643.346 ], [ -355.009, 67.031 ], [ -328.862, 748.146 ], [ -42.993, 899.006 ], [ 14.336, 899.92 ], [ 276.991, 796.951 ], [ -439.045, 392.518 ], [ -443.698, 593.404 ], [ -302.235, 787.724 ], [ 101.084, -148.452 ], [ -14.336, 899.92 ], [ -463.169, 516.935 ], [ 416.997, 612.462 ], [ 320.465, 47.093 ], [ 238.198, -60.06 ], [ 253.12, -49.182 ], [ -364.575, 84.336 ], [ 439.833, 536.93 ], [ -329.696, 718.745 ], [ -374.018, 102.724 ], [ -298.884, 19.3 ], [ 383.774, 203.226 ], [ 306.636, 728.881 ], [ 421.241, 411.567 ], [ -219.807, 843.712 ], [ 192.822, 850.285 ], [ 259.604, 746.926 ], [ 280.559, 767.567 ], [ 283.264, 738.279 ], [ -376.642, 185.154 ], [ 73.082, 762.354 ], [ -304.865, 758.242 ], [ -415.97, 388.795 ], [ 251.466, 805.369 ], [ -276.991, 796.951 ], [ -459.425, 490.463 ], [ -442.283, 564.986 ], [ -454.743, 464.417 ], [ -403.569, 198.392 ], [ -192.822, 850.285 ], [ 165.641, 855.995 ], [ -444.527, 415.487 ], [ -450.067, 439.731 ], [ -101.084, -148.452 ], [ -415.488, 643.346 ], [ -441.617, 329.454 ], [ -386.256, 122.185 ], [ -73.082, 762.354 ], [ 255.968, 776.114 ], [ -197.529, -99.677 ], [ -398.352, 406.827 ], [ -306.636, 728.881 ], [ -259.604, 746.926 ], [ -280.559, 767.567 ], [ -149.729, -127.799 ], [ 416.84, 584.009 ], [ 437.265, 510.318 ], [ -416.997, 612.462 ], [ 330.298, 62.365 ], [ 138.292, 860.837 ], [ -283.264, 738.279 ], [ 306.295, 57.833 ], [ -165.641, 855.995 ], [ -251.466, 805.369 ], [ 225.686, 812.971 ], [ -299.464, -5.073 ], [ 425.701, 434.757 ], [ 433.741, 484.091 ], [ -437.292, 303.959 ], [ -411.055, 217.673 ], [ 339.399, 78.512 ], [ -425.155, 259.038 ], [ -431.704, 281.189 ], [ -418.538, 238.035 ], [ 430.161, 459.222 ], [ 110.802, 864.805 ], [ -138.292, 860.837 ], [ 10.142, -162.029 ], [ 114.847, -138.081 ], [ 364.818, 207.483 ], [ 389.478, 630.32 ], [ -222.882, -69.454 ], [ -10.142, -162.029 ], [ 231.117, 783.874 ], [ -255.968, 776.114 ], [ -281.311, -23.046 ], [ -110.802, 864.805 ], [ 27.256, -160.042 ], [ 83.2, 867.896 ], [ -225.686, 812.971 ], [ 199.677, 819.747 ], [ -439.833, 536.93 ], [ -267.529, -36.835 ], [ 160.335, -114.211 ], [ 348.381, 95.683 ], [ -421.241, 411.567 ], [ 415.635, 555.873 ], [ 390.9, 222.317 ], [ -238.198, -60.06 ], [ -83.2, 867.896 ], [ 55.514, 870.105 ], [ -416.84, 584.009 ], [ -253.12, -49.182 ], [ -27.256, -160.042 ], [ -55.514, 870.105 ], [ 356.508, 113.709 ], [ -320.465, 47.093 ], [ 27.771, 871.432 ], [ -383.774, 203.226 ], [ 24.378, 404.387 ], [ -5.140e-14, 871.874 ], [ -27.771, 871.432 ], [ 206.032, 790.837 ], [ 364.424, 132.803 ], [ -231.117, 783.874 ], [ 173.465, 825.691 ], [ -199.677, 819.747 ], [ 44.063, -156.253 ], [ 390.581, 601.888 ], [ 397.212, 242.013 ], [ 379.954, 424.061 ], [ -24.378, 404.387 ], [ 402.61, 429.81 ], [ 187.143, 768.291 ], [ 403.456, 262.789 ], [ -437.265, 510.318 ], [ 408.797, 284.152 ], [ 418.209, 329.722 ], [ 414.247, 529.173 ], [ 414.002, 306.656 ], [ -114.847, -138.081 ], [ 147.077, 830.797 ], [ -173.465, 825.691 ], [ -389.478, 630.32 ], [ 180.738, 796.999 ], [ -44.063, -156.253 ], [ -206.032, 790.837 ], [ -430.161, 459.222 ], [ -433.741, 484.091 ], [ 370.85, 225.951 ], [ 207.29, -77.355 ], [ 235.681, 754.816 ], [ -187.143, 768.291 ], [ -425.701, 434.757 ], [ 411.888, 502.816 ], [ 120.54, 835.06 ], [ -147.077, 830.797 ], [ 361.196, 646.942 ], [ -306.295, 57.833 ], [ 60.374, -150.703 ], [ -415.635, 555.873 ], [ 390.623, 573.726 ], [ 155.26, 802.351 ], [ -180.738, 796.999 ], [ -330.298, 62.365 ], [ 93.88, 838.476 ], [ -120.54, 835.06 ], [ -160.335, -114.211 ], [ 127.553, -126.437 ], [ -364.818, 207.483 ], [ 409.413, 477.813 ], [ -339.399, 78.512 ], [ 87.987, 785.845 ], [ -235.681, 754.816 ], [ 406.039, 453.174 ], [ 67.125, 841.041 ], [ -93.88, 838.476 ], [ 211.519, 761.94 ], [ 129.625, 806.889 ], [ -390.581, 601.888 ], [ -155.26, 802.351 ], [ 162.576, 773.862 ], [ 40.303, 842.752 ], [ -67.125, 841.041 ], [ -87.987, 785.845 ], [ -60.374, -150.703 ], [ -390.9, 222.317 ], [ -40.303, 842.752 ], [ 13.439, 843.608 ], [ -13.439, 843.608 ], [ 229.167, -44.528 ], [ -379.954, 424.061 ], [ -348.381, 95.683 ], [ 315.573, 73.001 ], [ 103.858, 810.609 ], [ -129.625, 806.889 ], [ 390.418, 546.991 ], [ -414.247, 529.173 ], [ 363.556, 618.587 ], [ -402.61, 429.81 ], [ -356.508, 113.709 ], [ -211.519, 761.94 ], [ -162.576, 773.862 ], [ 330.359, 690.932 ], [ 77.986, 813.506 ], [ -103.858, 810.609 ], [ -361.196, 646.942 ], [ 169.711, -99.747 ], [ -364.424, 132.803 ], [ 76.005, -143.456 ], [ -418.209, 329.722 ], [ -397.212, 242.013 ], [ 243.357, -33.507 ], [ -411.888, 502.816 ], [ -408.797, 284.152 ], [ -403.456, 262.789 ], [ -414.002, 306.656 ], [ 52.035, 815.577 ], [ -77.986, 813.506 ], [ 351.672, 229.06 ], [ -390.623, 573.726 ], [ 269.957, -7.198 ], [ 282.139, 8.023 ], [ -52.035, 815.577 ], [ 26.031, 816.82 ], [ 360.811, 440.463 ], [ 332.205, 662.296 ], [ -4.820e-14, 817.235 ], [ -26.031, 816.82 ], [ 383.19, 447.21 ], [ 256.992, -21.054 ], [ -127.553, -126.437 ], [ -207.29, -77.355 ], [ -370.85, 225.951 ], [ 389.227, 520.555 ], [ 364.845, 590.454 ], [ -406.039, 453.174 ], [ 376.814, 245.436 ], [ -409.413, 477.813 ], [ 387.862, 495.467 ], [ 300.576, 82.553 ], [ 385.582, 470.703 ], [ -76.005, -143.456 ], [ -363.556, 618.587 ], [ -330.359, 690.932 ], [ 381.929, 265.477 ], [ 120.986, 537.52 ], [ -390.418, 546.991 ], [ 137.845, 778.648 ], [ 324.131, 89.022 ], [ 390.958, 308.236 ], [ -12.595, 790.655 ], [ 12.595, 790.655 ], [ 386.912, 286.591 ], [ 335.819, 634.073 ], [ 397.611, 354.29 ], [ -332.205, 662.296 ], [ 139.084, -113.63 ], [ 394.799, 331.013 ], [ 112.973, 782.643 ], [ -137.845, 778.648 ], [ 331.889, 105.856 ], [ 365.823, 563.736 ], [ 90.779, -134.594 ], [ -229.167, -44.528 ], [ 356.581, 247.858 ], [ -383.19, 447.21 ], [ 363.02, 463.733 ], [ -169.711, -99.747 ], [ 302.564, 676.351 ], [ -112.973, 782.643 ], [ -360.811, 440.463 ], [ -120.986, 537.52 ], [ -315.573, 73.001 ], [ -364.845, 590.454 ], [ 339.445, 123.7 ], [ -389.227, 520.555 ], [ 365.804, 537.273 ], [ 346.079, 142.328 ], [ -351.672, 229.06 ], [ 365.55, 512.149 ], [ 340.961, 456.003 ], [ -387.862, 495.467 ], [ -243.357, -33.507 ], [ 320.442, 470.648 ], [ 364.369, 487.309 ], [ 62.912, 788.248 ], [ 338.351, 606.025 ], [ 352.416, 162.003 ], [ -385.582, 470.703 ], [ -376.814, 245.436 ], [ -335.819, 634.073 ], [ -62.912, 788.248 ], [ -269.957, -7.198 ], [ -282.139, 8.023 ], [ 37.773, 789.852 ], [ 262.918, 719.304 ], [ -90.779, -134.594 ], [ -256.992, -21.054 ], [ -37.773, 789.852 ], [ -302.564, 676.351 ], [ 214.539, -54.095 ], [ 177.786, -84.519 ], [ 307.423, 648.316 ], [ -365.823, 563.736 ], [ -300.576, 82.553 ], [ -139.084, -113.63 ], [ -381.929, 265.477 ], [ 272.329, 689.081 ], [ 342.137, 479.347 ], [ -386.912, 286.591 ], [ -390.958, 308.236 ], [ -397.611, 354.29 ], [ 276.997, 113.917 ], [ -363.02, 463.733 ], [ -394.799, 331.013 ], [ 340.512, 579.376 ], [ 337.251, 249.806 ], [ -324.131, 89.022 ], [ -262.918, 719.304 ], [ -365.804, 537.273 ], [ 254.863, 157.318 ], [ -338.351, 606.025 ], [ 104.532, -124.215 ], [ 151.215, 258.531 ], [ -320.442, 470.648 ], [ -365.55, 512.149 ], [ -356.581, 247.858 ], [ -340.961, 456.003 ], [ 361.362, 267.666 ], [ -331.889, 105.856 ], [ -364.369, 487.309 ], [ -272.329, 689.081 ], [ -307.423, 648.316 ], [ 311.194, 620.407 ], [ 241.561, 700.46 ], [ 341.664, 552.938 ], [ 149.334, -99.777 ], [ 308.59, 98.425 ], [ 376.662, 402.108 ], [ 342.522, 527.828 ], [ -339.445, 123.7 ], [ 365.262, 287.978 ], [ -7.759, -144.886 ], [ 342.441, 502.959 ], [ -151.215, 258.531 ], [ 278.425, 661.288 ], [ -346.079, 142.328 ], [ 368.965, 309.353 ], [ 375.571, 377.574 ], [ 24.872, -142.945 ], [ 371.701, 331.203 ], [ 232.674, -19.062 ], [ 374.165, 354.17 ], [ -352.416, 162.003 ], [ -342.137, 479.347 ], [ -340.512, 579.376 ], [ 341.021, 268.865 ], [ -24.872, -142.945 ], [ -177.786, -84.519 ], [ -241.561, 700.46 ], [ -104.532, -124.215 ], [ -254.863, 157.318 ], [ 169.374, 746.885 ], [ -214.539, -54.095 ], [ 320.584, 494.022 ], [ 314.532, 593.881 ], [ -276.997, 113.917 ], [ 210.319, 710.466 ], [ -311.194, 620.407 ], [ 41.635, -138.991 ], [ 292.866, 106.726 ], [ -278.425, 661.288 ], [ -337.251, 249.806 ], [ 245.566, -6.548 ], [ -341.664, 552.938 ], [ 248.881, 672.965 ], [ -169.374, 746.885 ], [ 283.428, 633.574 ], [ 322.179, 132.499 ], [ -342.522, 527.828 ], [ -41.635, -138.991 ], [ -361.362, 267.666 ], [ -210.319, 710.466 ], [ -342.441, 502.959 ], [ 315.817, 115.09 ], [ 269.112, 22.526 ], [ -149.334, -99.777 ], [ -376.662, 402.108 ], [ 257.749, 7.329 ], [ 316.853, 567.52 ], [ 97.328, 759.639 ], [ 117.107, -112.438 ], [ 178.665, 719.079 ], [ 279.547, 38.994 ], [ 184.498, -68.642 ], [ 318.822, 542.472 ], [ -97.328, 759.639 ], [ 299.295, 484.371 ], [ -375.571, 377.574 ], [ -365.262, 287.978 ], [ -314.532, 593.881 ], [ 319.843, 517.624 ], [ 57.811, -133.078 ], [ 328.259, 150.898 ], [ -368.965, 309.353 ], [ 333.356, 170.003 ], [ -371.701, 331.203 ], [ -248.881, 672.965 ], [ -374.165, 354.17 ], [ 218.849, 683.321 ], [ -308.59, 98.425 ], [ -320.584, 494.022 ], [ -283.428, 633.574 ], [ -178.665, 719.079 ], [ 321.608, 269.647 ], [ 287.937, 607.221 ], [ -232.674, -19.062 ], [ -341.021, 268.865 ], [ 338.072, 190.129 ], [ 255.105, 645.499 ], [ 146.66, 726.283 ], [ -4.520e-14, 765.849 ], [ 298.402, 507.728 ], [ 344.601, 288.925 ], [ -57.811, -133.078 ], [ 158.21, -85.004 ], [ -316.853, 567.52 ], [ -218.849, 683.321 ], [ -146.66, 726.283 ], [ 347.271, 309.435 ], [ -117.107, -112.438 ], [ 114.368, 732.063 ], [ 188.388, 692.339 ], [ -318.822, 542.472 ], [ 352.17, 399.49 ], [ -299.295, 484.371 ], [ -292.866, 106.726 ], [ 291.422, 580.989 ], [ 349.681, 330.995 ], [ 219.185, -30.179 ], [ -319.843, 517.624 ], [ -245.566, -6.548 ], [ 352.175, 376.043 ], [ 351.098, 352.97 ], [ -287.937, 607.221 ], [ 226.283, 656.158 ], [ 345.964, 210.789 ], [ -114.368, 732.063 ], [ 73.173, -125.291 ], [ -322.179, 132.499 ], [ -255.105, 645.499 ], [ 294.498, 556.053 ], [ 81.852, 736.408 ], [ 277.562, 497.144 ], [ 324.224, 288.899 ], [ -184.498, -68.642 ], [ -188.388, 692.339 ], [ 260.776, 619.371 ], [ 296.617, 531.274 ], [ -315.817, 115.09 ], [ -269.112, 22.526 ], [ -81.852, 736.408 ], [ -298.402, 507.728 ], [ -257.749, 7.329 ], [ 49.176, 739.309 ], [ 157.557, 699.999 ], [ 232.506, 519.744 ], [ -279.547, 38.994 ], [ -49.176, 739.309 ], [ 16.403, 740.761 ], [ 225.986, 196.557 ], [ -328.259, 150.898 ], [ -321.608, 269.647 ], [ -333.356, 170.003 ], [ -16.403, 740.761 ], [ -226.283, 656.158 ], [ 275.636, 520.439 ], [ 128.363, -99.394 ], [ -291.422, 580.989 ], [ -73.173, -125.291 ], [ 299.563, 123.198 ], [ 197.017, 665.531 ], [ -344.601, 288.925 ], [ -157.557, 699.999 ], [ -338.072, 190.129 ], [ -158.21, -85.004 ], [ 126.418, 706.287 ], [ 236.066, 497.833 ], [ 265.42, 593.319 ], [ -352.17, 399.49 ], [ -260.776, 619.371 ], [ -294.498, 556.053 ], [ -347.271, 309.435 ], [ -277.562, 497.144 ], [ 233.105, 630.307 ], [ 327.493, 419.957 ], [ -232.506, 519.744 ], [ -352.175, 376.043 ], [ -296.617, 531.274 ], [ -349.681, 330.995 ], [ -126.418, 706.287 ], [ 189.795, -52.24 ], [ -351.098, 352.97 ], [ 269.596, 568.544 ], [ -197.017, 665.531 ], [ 95.031, 711.19 ], [ 304.799, 288.511 ], [ -225.986, 196.557 ], [ -236.066, 497.833 ], [ 310.336, 158.263 ], [ 167.365, 673.6 ], [ 255.284, 508.943 ], [ 87.504, -115.737 ], [ 283.216, 130.192 ], [ 272.81, 543.883 ], [ -219.185, -30.179 ], [ 328.908, 396.554 ], [ -275.636, 520.439 ], [ -95.031, 711.19 ], [ -324.224, 288.899 ], [ -345.964, 210.789 ], [ 329.222, 373.458 ], [ 63.458, 714.7 ], [ 233.359, 6.635 ], [ -265.42, 593.319 ], [ -233.105, 630.307 ], [ -128.363, -99.394 ], [ 204.976, 640.008 ], [ 326.59, 309.138 ], [ -63.458, 714.7 ], [ 31.76, 716.808 ], [ 252.329, 532.129 ], [ -167.365, 673.6 ], [ 314.899, 177.097 ], [ -31.76, 716.808 ], [ -5.480e-14, 717.512 ], [ 165.629, -69.449 ], [ 328.022, 329.771 ], [ 238.897, 604.486 ], [ 305.41, 140.395 ], [ 318.425, 196.553 ], [ 137.384, 680.348 ], [ 329.13, 351.437 ], [ -269.596, 568.544 ], [ -87.504, -115.737 ], [ 321.488, 216.995 ], [ -255.284, 508.943 ], [ -327.493, 419.957 ], [ -204.976, 640.008 ], [ -299.563, 123.198 ], [ -137.384, 680.348 ], [ 244.166, 579.92 ], [ -272.81, 543.883 ], [ 176.446, 648.453 ], [ 107.135, 685.762 ], [ 244.797, 20.491 ], [ 306.252, 307.885 ], [ 211.906, 614.468 ], [ 302.467, 269.513 ], [ -238.897, 604.486 ], [ -252.329, 532.129 ], [ 248.468, 555.426 ], [ 255.381, 35.623 ], [ -304.799, 288.511 ], [ -328.908, 396.554 ], [ -189.795, -52.24 ], [ -107.135, 685.762 ], [ 138.174, -85.231 ], [ 265.004, 51.978 ], [ 76.675, 689.832 ], [ 120.129, 386.901 ], [ -329.222, 373.458 ], [ 228.527, 542.777 ], [ 285.344, 91.011 ], [ -176.446, 648.453 ], [ -310.336, 158.263 ], [ -76.675, 689.832 ], [ -283.216, 130.192 ], [ 147.57, 655.628 ], [ 46.065, 692.55 ], [ -326.59, 309.138 ], [ 273.565, 69.493 ], [ -244.166, 579.92 ], [ 100.601, -104.553 ], [ 306.153, 392.591 ], [ -211.906, 614.468 ], [ -46.065, 692.55 ], [ 15.365, 693.91 ], [ -233.359, 6.635 ], [ -328.022, 329.771 ], [ 299.922, 462.182 ], [ 218.257, 590.159 ], [ -15.365, 693.91 ], [ -329.13, 351.437 ], [ -165.629, -69.449 ], [ 301.629, 438.903 ], [ 184.499, 623.246 ], [ -314.899, 177.097 ], [ -120.129, 386.901 ], [ 286.886, 306.329 ], [ -248.468, 555.426 ], [ -147.57, 655.628 ], [ -318.425, 196.553 ], [ 304.45, 415.627 ], [ 307.584, 348.912 ], [ 118.405, 661.517 ], [ 221.175, -5.897 ], [ -305.41, 140.395 ], [ 307.386, 370.605 ], [ -228.527, 542.777 ], [ -321.488, 216.995 ], [ 223.639, 565.88 ], [ 204.278, 552.36 ], [ -302.467, 269.513 ], [ 209.272, 529.526 ], [ 288.551, 147.154 ], [ -306.252, 307.885 ], [ 193.638, -35.437 ], [ -184.499, 623.246 ], [ -218.257, 590.159 ], [ -118.405, 661.517 ], [ 191.92, 599.242 ], [ 156.731, 630.801 ], [ -138.174, -85.231 ], [ 89.007, 666.11 ], [ 307.396, 328.23 ], [ -100.601, -104.553 ], [ 287.17, 325.756 ], [ -244.797, 20.491 ], [ 137.295, 552.578 ], [ -89.007, 666.11 ], [ 59.435, 669.397 ], [ -299.922, 462.182 ], [ -306.153, 392.591 ], [ -301.629, 438.903 ], [ -255.381, 35.623 ], [ -304.45, 415.627 ], [ 179.628, 560.861 ], [ -156.731, 630.801 ], [ 171.523, -53.255 ], [ -209.272, 529.526 ], [ -59.435, 669.397 ], [ -223.639, 565.88 ], [ 271.689, 152.795 ], [ -265.004, 51.978 ], [ 29.747, 671.372 ], [ -191.92, 599.242 ], [ 198.372, 575.224 ], [ 128.656, 637.121 ], [ -204.278, 552.36 ], [ -29.747, 671.372 ], [ -5.130e-14, 672.031 ], [ -285.344, 91.011 ], [ -137.295, 552.578 ], [ -286.886, 306.329 ], [ 165.207, 607.149 ], [ -273.565, 69.493 ], [ 296.436, 182.979 ], [ 185.628, 538.27 ], [ -307.584, 348.912 ], [ -307.386, 370.605 ], [ -128.656, 637.121 ], [ 299.452, 202.121 ], [ 286.031, 366.789 ], [ -179.628, 560.861 ], [ 100.328, 642.191 ], [ 213.799, 507.795 ], [ 112.281, -91.896 ], [ 301.384, 221.8 ], [ 172.716, 583.441 ], [ 274.672, 456.258 ], [ 154.626, 568.262 ], [ -198.372, 575.224 ], [ 146.428, -70.108 ], [ -165.207, 607.149 ], [ -221.175, -5.897 ], [ -307.396, 328.23 ], [ 292.98, 164.769 ], [ -100.328, 642.191 ], [ -287.17, 325.756 ], [ -193.638, -35.437 ], [ 138.17, 613.867 ], [ 302.775, 242.424 ], [ 284.529, 388.431 ], [ -288.551, 147.154 ], [ 267.048, 342.446 ], [ 71.804, 646.003 ], [ -185.628, 538.27 ], [ 267.933, 323.037 ], [ 278.888, 433.194 ], [ 231.215, 32.252 ], [ 287.088, 346.132 ], [ -71.804, 646.003 ], [ 161.62, 545.959 ], [ -154.626, 568.262 ], [ 43.139, 648.548 ], [ -172.716, 583.441 ], [ 281.974, 410.303 ], [ 146.721, 590.514 ], [ 129.321, 574.55 ], [ -138.17, 613.867 ], [ -43.139, 648.548 ], [ 14.389, 649.821 ], [ -14.389, 649.821 ], [ -171.523, -53.255 ], [ 110.863, 619.381 ], [ -213.799, 507.795 ], [ -271.689, 152.795 ], [ -112.281, -91.896 ], [ -274.672, 456.258 ], [ -287.088, 346.132 ], [ -161.62, 545.959 ], [ -129.321, 574.55 ], [ -286.031, 366.789 ], [ -146.721, 590.514 ], [ -110.863, 619.381 ], [ -296.436, 182.979 ], [ 103.762, 579.711 ], [ 120.439, 596.43 ], [ 83.338, 623.682 ], [ 37.789, 568.124 ], [ -299.452, 202.121 ], [ -146.428, -70.108 ], [ -278.888, 433.194 ], [ -284.529, 388.431 ], [ -301.384, 221.8 ], [ 195.995, -18.362 ], [ -267.933, 323.037 ], [ -267.048, 342.446 ], [ 241.06, 47.281 ], [ -83.338, 623.682 ], [ 62.9, 565.894 ], [ -103.762, 579.711 ], [ -37.789, 568.124 ], [ -120.439, 596.43 ], [ 55.65, 626.759 ], [ 78, 583.736 ], [ 93.92, 601.177 ], [ -302.775, 242.424 ], [ 275.626, 170.135 ], [ -62.9, 565.894 ], [ 246.719, 471.959 ], [ 249.916, 63.486 ], [ -281.974, 410.303 ], [ -292.98, 164.769 ], [ -55.65, 626.759 ], [ 112.701, 558.114 ], [ 265.74, 362.781 ], [ 27.852, 628.608 ], [ -78, 583.736 ], [ -93.92, 601.177 ], [ -27.852, 628.608 ], [ 52.085, 586.616 ], [ -4.800e-14, 629.225 ], [ -231.215, 32.252 ], [ 67.218, 604.745 ], [ 175.837, -36.57 ], [ 245.957, 357.895 ], [ 258.361, 174.386 ], [ 257.683, 80.799 ], [ 26.068, 588.347 ], [ 252.316, 449.191 ], [ 285.701, 287.225 ], [ -52.085, 586.616 ], [ -112.701, 558.114 ], [ 248.009, 338.575 ], [ 263.441, 383.336 ], [ -26.068, 588.347 ], [ -4.500e-14, 588.924 ], [ -67.218, 604.745 ], [ 40.383, 607.127 ], [ 122.38, -77.944 ], [ 87.887, 562.555 ], [ 220.482, 18.456 ], [ -40.383, 607.127 ], [ 13.47, 608.32 ], [ 264.266, 99.149 ], [ -13.47, 608.32 ], [ 256.773, 426.527 ], [ 260.639, 404.848 ], [ -87.887, 562.555 ], [ -246.719, 471.959 ], [ 153.034, -54.195 ], [ 280.571, 206.483 ], [ 282.021, 225.807 ], [ -265.74, 362.781 ], [ -195.995, -18.362 ], [ 282.346, 245.577 ], [ -252.316, 449.191 ], [ -241.06, 47.281 ], [ -245.957, 357.895 ], [ -275.626, 170.135 ], [ 12.605, 569.24 ], [ -12.605, 569.24 ], [ -248.009, 338.575 ], [ 217.872, 485.95 ], [ -263.441, 383.336 ], [ 282.055, 266.246 ], [ -122.38, -77.944 ], [ -249.916, 63.486 ], [ -285.701, 287.225 ], [ -258.361, 174.386 ], [ -175.837, -36.57 ], [ -256.773, 426.527 ], [ 208.946, 347.081 ], [ -260.639, 404.848 ], [ 278.608, 188.052 ], [ 224.829, 463.56 ], [ -257.683, 80.799 ], [ 227.186, 352.885 ], [ -220.482, 18.456 ], [ -153.034, -54.195 ], [ 243.428, 378.114 ], [ -264.266, 99.149 ], [ -217.872, 485.95 ], [ 223.976, 372.046 ], [ -280.571, 206.483 ], [ 226.267, 57.478 ], [ 230.642, 441.205 ], [ -282.021, 225.807 ], [ 196.85, -1.146 ], [ 239.897, 398.493 ], [ 235.806, 419.798 ], [ -282.346, 245.577 ], [ -208.946, 347.081 ], [ -224.829, 463.56 ], [ -282.055, 266.246 ], [ 188.236, 498.18 ], [ 130.753, -62.894 ], [ -227.186, 352.885 ], [ 178.533, -19.549 ], [ 260.876, 191.988 ], [ 243.322, 194.822 ], [ -243.428, 378.114 ], [ -230.642, 441.205 ], [ -278.608, 188.052 ], [ -223.976, 372.046 ], [ 196.527, 476.249 ], [ -235.806, 419.798 ], [ -188.236, 498.18 ], [ -239.897, 398.493 ], [ 157.917, 508.604 ], [ 157.915, -37.672 ], [ 259.466, 288.304 ], [ 262.848, 228.619 ], [ 205.54, 365.916 ], [ 144.66, 531.638 ], [ 234.4, 73.499 ], [ 203.675, 454.284 ], [ -226.267, 57.478 ], [ 262.721, 247.996 ], [ -196.85, -1.146 ], [ -196.527, 476.249 ], [ -130.753, -62.894 ], [ 210.117, 433.227 ], [ 261.437, 267.728 ], [ 241.421, 90.578 ], [ -144.66, 531.638 ], [ 215.483, 412.207 ], [ -157.917, 508.604 ], [ 220.234, 392.077 ], [ 201.182, 384.85 ], [ 167.513, 487.211 ], [ 217.116, 42.585 ], [ 127.026, 517.185 ], [ -260.876, 191.988 ], [ -178.533, -19.549 ], [ -243.322, 194.822 ], [ -205.54, 365.916 ], [ 247.237, 108.64 ], [ -203.675, 454.284 ], [ 48.728, 548.808 ], [ -259.466, 288.304 ], [ -127.026, 517.185 ], [ -48.728, 548.808 ], [ 251.763, 127.603 ], [ -157.915, -37.672 ], [ 262.39, 210.089 ], [ -210.117, 433.227 ], [ -262.848, 228.619 ], [ 95.674, 523.891 ], [ -167.513, 487.211 ], [ -215.483, 412.207 ], [ -220.234, 392.077 ], [ -201.182, 384.85 ], [ 175.97, 465.717 ], [ 183.148, 377.621 ], [ -262.721, 247.996 ], [ 137.892, 496.409 ], [ 238.796, 288.104 ], [ -234.4, 73.499 ], [ 196.196, 16.078 ], [ -261.437, 267.728 ], [ -95.674, 523.891 ], [ 235.158, 308.452 ], [ 63.976, 528.699 ], [ 183.667, 445.085 ], [ 137.285, -46.957 ], [ 243.383, 249.239 ], [ 190.288, 424.426 ], [ 177.659, 396.258 ], [ 196.242, 404.619 ], [ -241.421, 90.578 ], [ -137.892, 496.409 ], [ -63.976, 528.699 ], [ -175.97, 465.717 ], [ 107.771, 503.807 ], [ 32.046, 531.591 ], [ 241.681, 268.542 ], [ 218.576, 82.007 ], [ 226.671, 213.966 ], [ 179.585, -2.348 ], [ 0.000e+00, 532.556 ], [ -183.148, 377.621 ], [ 147.626, 475.462 ], [ -32.046, 531.591 ], [ -217.116, 42.585 ], [ 244.397, 212.57 ], [ -247.237, 108.64 ], [ -107.771, 503.807 ], [ -183.667, 445.085 ], [ -262.39, 210.089 ], [ -190.288, 424.426 ], [ -251.763, 127.603 ], [ -238.796, 288.104 ], [ 77.26, 509.379 ], [ -177.659, 396.258 ], [ 161.018, -20.725 ], [ -147.626, 475.462 ], [ -196.242, 404.619 ], [ 160.093, 387.958 ], [ -235.158, 308.452 ], [ 153.493, 406.231 ], [ 118.748, 483.483 ], [ -77.26, 509.379 ], [ -196.196, 16.078 ], [ -137.285, -46.957 ], [ 156.552, 455.331 ], [ -243.383, 249.239 ], [ 46.468, 513.105 ], [ 171.539, 415.694 ], [ 164.404, 435.108 ], [ 224.898, 98.824 ], [ 15.508, 514.971 ], [ -46.468, 513.105 ], [ -241.681, 268.542 ], [ -15.508, 514.971 ], [ -226.671, 213.966 ], [ -118.748, 483.483 ], [ 222.306, 268.208 ], [ -160.093, 387.958 ], [ -153.493, 406.231 ], [ -218.576, 82.007 ], [ 89.44, 489.753 ], [ -244.397, 212.57 ], [ -179.585, -2.348 ], [ 128.869, 463.926 ], [ 191.129, 230.595 ], [ -156.552, 455.331 ], [ 219.039, 287.309 ], [ 128.77, 414.731 ], [ -89.44, 489.753 ], [ -164.404, 435.108 ], [ -171.539, 415.694 ], [ 59.807, 494.247 ], [ 214.573, 306.571 ], [ 146.214, 425.263 ], [ -161.018, -20.725 ], [ 209.292, 326.556 ], [ 136.458, 396.888 ], [ 137.924, 444.212 ], [ -128.869, 463.926 ], [ 229.453, 333.878 ], [ 229.998, 116.572 ], [ -59.807, 494.247 ], [ 103.581, 421.728 ], [ 244.434, 230.734 ], [ 29.958, 496.951 ], [ -128.77, 414.731 ], [ 208.517, 231.693 ], [ 100.719, 470.84 ], [ 194.037, 33.179 ], [ -29.958, 496.951 ], [ 0.000e+00, 497.853 ], [ -191.129, 230.595 ], [ 211.118, 66.198 ], [ 120.359, 433.291 ], [ -137.924, 444.212 ], [ -103.581, 421.728 ], [ -136.458, 396.888 ], [ -146.214, 425.263 ], [ -222.306, 268.208 ], [ 141.881, -30.359 ], [ -224.898, 98.824 ], [ -100.719, 470.84 ], [ 110.944, 451.707 ], [ 78.016, 427.197 ], [ 72.204, 476.048 ], [ -219.039, 287.309 ], [ 233.793, 135.165 ], [ -214.573, 306.571 ], [ 112.328, 404.38 ], [ 226.298, 231.743 ], [ -209.292, 326.556 ], [ 178.983, 14.876 ], [ 94.068, 439.748 ], [ 241.224, 177.526 ], [ -120.359, 433.291 ], [ -72.204, 476.048 ], [ -229.453, 333.878 ], [ -78.016, 427.197 ], [ 43.427, 479.53 ], [ -110.944, 451.707 ], [ 236.207, 154.51 ], [ 52.168, 431.117 ], [ 83.561, 457.564 ], [ -43.427, 479.53 ], [ -208.517, 231.693 ], [ -244.434, 230.734 ], [ -94.068, 439.748 ], [ 14.493, 481.274 ], [ 208.234, 105.541 ], [ -112.328, 404.38 ], [ -14.493, 481.274 ], [ -52.168, 431.117 ], [ 67.436, 444.612 ], [ -229.998, 116.572 ], [ 162.308, -3.544 ], [ 26.131, 433.475 ], [ 87.791, 410.407 ], [ -83.561, 457.564 ], [ 199.755, 285.4 ], [ -26.131, 433.475 ], [ -194.037, 33.179 ], [ 0.000e+00, 434.262 ], [ -141.881, -30.359 ], [ -67.436, 444.612 ], [ 55.877, 461.763 ], [ 40.56, 447.864 ], [ -211.118, 66.198 ], [ 194.946, 304.172 ], [ -87.791, 410.407 ], [ -40.56, 447.864 ], [ 188.928, 323.007 ], [ 13.536, 449.493 ], [ -55.877, 461.763 ], [ -226.298, 231.743 ], [ -13.536, 449.493 ], [ 62.937, 414.946 ], [ -233.793, 135.165 ], [ 27.989, 464.289 ], [ -178.983, 14.876 ], [ -241.224, 177.526 ], [ -27.989, 464.289 ], [ 188.982, 247.885 ], [ 0.000e+00, 465.132 ], [ 182.039, 342.496 ], [ -62.937, 414.946 ], [ -236.207, 154.51 ], [ 37.853, 417.981 ], [ -208.234, 105.541 ], [ -199.755, 285.4 ], [ 224.858, 249.85 ], [ -162.308, -3.544 ], [ -37.853, 417.981 ], [ 212.67, 122.952 ], [ -194.946, 304.172 ], [ 12.633, 419.502 ], [ -12.633, 419.502 ], [ -188.928, 323.007 ], [ 190.391, 50.026 ], [ 175.881, 300.701 ], [ -188.982, 247.885 ], [ -182.039, 342.496 ], [ 206.7, 249.381 ], [ 144.479, -13.333 ], [ 176.733, 31.962 ], [ -224.858, 249.85 ], [ 169.561, 319.02 ], [ 215.787, 141.153 ], [ -212.67, 122.952 ], [ 202.56, 89.008 ], [ -175.881, 300.701 ], [ 168.195, 262.434 ], [ -206.7, 249.381 ], [ 161.769, 13.676 ], [ -190.391, 50.026 ], [ 153.58, 356.167 ], [ -144.479, -13.333 ], [ 217.515, 160.05 ], [ 162.031, 337.303 ], [ 195.368, 127.796 ], [ -169.561, 319.02 ], [ 217.787, 179.543 ], [ 203.792, 267.31 ], [ -176.733, 31.962 ], [ -153.58, 356.167 ], [ -168.195, 262.434 ], [ 150.842, 314.01 ], [ -215.787, 141.153 ], [ -162.031, 337.303 ], [ -202.56, 89.008 ], [ 185.733, 265.366 ], [ -161.769, 13.676 ], [ 124.103, 367.478 ], [ 185.285, 66.489 ], [ -217.515, 160.05 ], [ -195.368, 127.796 ], [ 143.053, 331.754 ], [ 134.061, 349.364 ], [ -203.792, 267.31 ], [ -150.842, 314.01 ], [ -217.787, 179.543 ], [ 146.294, 275.244 ], [ -124.103, 367.478 ], [ 145.041, 3.881 ], [ 197.862, 145.589 ], [ -185.733, 265.366 ], [ 172.856, 48.753 ], [ 93.804, 376.354 ], [ -134.061, 349.364 ], [ -143.053, 331.754 ], [ -146.294, 275.244 ], [ 143.193, 378.971 ], [ -93.804, 376.354 ], [ -185.285, 66.489 ], [ 181.376, 283 ], [ 159.409, 30.743 ], [ 105.202, 359.11 ], [ 62.883, 382.737 ], [ 163.535, 279.593 ], [ -145.041, 3.881 ], [ -143.193, 378.971 ], [ 124.803, 325.238 ], [ -197.862, 145.589 ], [ 115.596, 342.289 ], [ 191.546, 110.74 ], [ -62.883, 382.737 ], [ 198.96, 164.022 ], [ -105.202, 359.11 ], [ -172.856, 48.753 ], [ 123.423, 286.23 ], [ 31.546, 386.583 ], [ 180.133, 148.501 ], [ 75.646, 366.477 ], [ -31.546, 386.583 ], [ 198.6, 182.995 ], [ -181.376, 283 ], [ -115.596, 342.289 ], [ -124.803, 325.238 ], [ -163.535, 279.59