solar_resource_data,<null>
3 ], [ -1.370e-13, 387.868 ], [ 196.726, 202.4 ], [ 178.758, 82.443 ], [ -75.646, 366.477 ], [ -159.409, 30.743 ], [ -123.423, 286.23 ], [ 87.374, 350.557 ], [ 45.589, 371.415 ], [ -191.546, 110.74 ], [ -198.96, 164.022 ], [ -45.589, 371.415 ], [ 97.937, 334.311 ], [ -180.133, 148.501 ], [ -87.374, 350.557 ], [ 157.758, 296.814 ], [ 140.253, 291.967 ], [ 15.23, 373.892 ], [ -198.6, 182.995 ], [ 143.56, 21.04 ], [ -15.23, 373.892 ], [ 167.388, 65.096 ], [ -196.726, 202.4 ], [ 99.734, 295.32 ], [ -97.937, 334.311 ], [ 58.573, 356.502 ], [ -178.758, 82.443 ], [ 180.656, 166.461 ], [ 70.422, 341.169 ], [ -140.253, 291.967 ], [ -58.573, 356.502 ], [ 48.667, 402.188 ], [ -157.758, 296.814 ], [ -99.734, 295.32 ], [ 29.384, 360.085 ], [ -48.667, 402.188 ], [ 155.253, 47.464 ], [ -70.422, 341.169 ], [ -29.384, 360.085 ], [ -1.280e-13, 361.282 ], [ -143.56, 21.04 ], [ 42.441, 345.766 ], [ 75.385, 302.454 ], [ -167.388, 65.096 ], [ 116.042, 302.407 ], [ -42.441, 345.766 ], [ 14.178, 348.073 ], [ -14.178, 348.073 ], [ 133.095, 308.661 ], [ -180.656, 166.461 ], [ -75.385, 302.454 ], [ 162.714, 167.406 ], [ 178.209, 131.128 ], [ 171.741, 245.376 ], [ 179.72, 184.903 ], [ 170.861, 97.764 ], [ 50.536, 307.583 ], [ -116.042, 302.407 ], [ -155.253, 47.464 ], [ 177.276, 203.721 ], [ -50.536, 307.583 ], [ -133.095, 308.661 ], [ 173.281, 222.802 ], [ 25.352, 310.674 ], [ 91.062, 310.843 ], [ -25.352, 310.674 ], [ -1.100e-13, 311.707 ], [ -171.741, 245.376 ], [ -162.714, 167.406 ], [ -179.72, 184.903 ], [ 160.378, 80.84 ], [ 107.55, 318.464 ], [ 107.3, 279.626 ], [ -178.209, 131.128 ], [ -170.861, 97.764 ], [ -91.062, 310.843 ], [ 140.055, 37.903 ], [ -177.276, 203.721 ], [ -173.281, 222.802 ], [ -107.3, 279.626 ], [ -107.55, 318.464 ], [ 65.479, 317.219 ], [ 161.259, 185.314 ], [ -65.479, 317.219 ], [ 149.349, 63.649 ], [ 81.292, 326.156 ], [ 39.462, 321.494 ], [ -160.378, 80.84 ], [ -140.055, 37.903 ], [ -39.462, 321.494 ], [ -81.292, 326.156 ], [ 143.321, 184.281 ], [ 161.654, 112.336 ], [ 13.183, 323.638 ], [ -13.183, 323.638 ], [ 54.496, 331.687 ], [ -161.259, 185.314 ], [ 158.301, 203.542 ], [ -54.496, 331.687 ], [ -149.349, 63.649 ], [ 162.712, 149.927 ], [ 27.339, 335.02 ], [ 153.803, 221.976 ], [ -27.339, 335.02 ], [ 147.734, 240.503 ], [ -143.321, 184.281 ], [ -1.190e-13, 336.134 ], [ -161.654, 112.336 ], [ 151.892, 95.839 ], [ -158.301, 203.542 ], [ -147.734, 240.503 ], [ -153.803, 221.976 ], [ -162.712, 149.927 ], [ 134.577, 54.231 ], [ 139.906, 201.92 ], [ 141.763, 79.118 ], [ -151.892, 95.839 ], [ 151.207, 126.046 ], [ 122.191, 198.921 ], [ -134.577, 54.231 ], [ -139.906, 201.92 ], [ 134.963, 219.712 ], [ 120.396, 255.288 ], [ -122.191, 198.921 ], [ 128.465, 237.541 ], [ -141.763, 79.118 ], [ -151.207, 126.046 ], [ 145.241, 166.907 ], [ 142.007, 109.956 ], [ -120.396, 255.288 ], [ -134.963, 219.712 ], [ 84.202, 287.427 ], [ -128.465, 237.541 ], [ -84.202, 287.427 ], [ -145.241, 166.907 ], [ 116.858, 216.078 ], [ 127.203, 69.796 ], [ 139.601, 138.791 ], [ -142.007, 109.956 ], [ 132.58, 93.696 ], [ 91.598, 266.977 ], [ 99.58, 211.15 ], [ -116.858, 216.078 ], [ 12.19, 299.259 ], [ -12.19, 299.259 ], [ 109.988, 233.219 ], [ 101.569, 250.225 ], [ -91.598, 266.977 ], [ -127.203, 69.796 ], [ -99.58, 211.15 ], [ -139.601, 138.791 ], [ -101.569, 250.225 ], [ -109.988, 233.219 ], [ -132.58, 93.696 ], [ 130.814, 123.06 ], [ 126.01, 181.864 ], [ 61.689, 275.429 ], [ 92.392, 227.616 ], [ -61.689, 275.429 ], [ 126.925, 150.47 ], [ 73.442, 259.875 ], [ -126.01, 181.864 ], [ -130.814, 123.06 ], [ 75.761, 220.818 ], [ 83.679, 243.898 ], [ -92.392, 227.616 ], [ 31.033, 280.542 ], [ -73.442, 259.875 ], [ 118.036, 84.377 ], [ -31.033, 280.542 ], [ 121.904, 107.219 ], [ -75.761, 220.818 ], [ -83.679, 243.898 ], [ 8.230e-14, 282.253 ], [ -126.925, 150.47 ], [ 44.425, 266.374 ], [ 66.806, 236.395 ], [ -44.425, 266.374 ], [ -118.036, 84.377 ], [ 56.356, 251.619 ], [ 14.868, 269.644 ], [ 118.417, 135.031 ], [ 51.024, 227.809 ], [ -121.904, 107.219 ], [ -66.806, 236.395 ], [ 105.251, 194.616 ], [ -14.868, 269.644 ], [ -56.356, 251.619 ], [ -51.024, 227.809 ], [ 113.275, 160.997 ], [ 28.35, 256.29 ], [ 40.411, 242.307 ], [ -28.35, 256.29 ], [ 25.667, 232.038 ], [ -105.251, 194.616 ], [ 7.510e-14, 257.853 ], [ -40.411, 242.307 ], [ -25.667, 232.038 ], [ -118.417, 135.031 ], [ 6.800e-14, 233.453 ], [ 13.525, 245.281 ], [ -113.275, 160.997 ], [ -13.525, 245.281 ], [ 109.855, 119.534 ], [ 107.207, 97.769 ], [ 83.215, 205.008 ], [ 104.93, 145.759 ], [ 98.757, 170.289 ], [ -109.855, 119.534 ], [ -107.207, 97.769 ], [ -83.215, 205.008 ], [ -98.757, 170.289 ], [ -104.93, 145.759 ], [ 60.171, 212.914 ], [ 96.568, 130.503 ], [ 83.482, 178.275 ], [ -60.171, 212.914 ], [ 90.477, 155.145 ], [ 94.866, 109.783 ], [ -83.482, 178.275 ], [ -96.568, 130.503 ], [ 36.397, 218.239 ], [ -90.477, 155.145 ], [ -94.866, 109.783 ], [ -36.397, 218.239 ], [ 67.567, 184.894 ], [ 12.181, 220.918 ], [ -12.181, 220.918 ], [ -67.567, 184.894 ], [ 75.19, 163.103 ], [ 82.194, 140.002 ], [ 51.134, 190.096 ], [ -75.19, 163.103 ], [ 81.189, 120.251 ], [ -82.194, 140.002 ], [ -51.134, 190.096 ], [ -81.189, 120.251 ], [ 34.309, 193.841 ], [ 59.212, 169.559 ], [ -34.309, 193.841 ], [ 66.895, 147.924 ], [ -59.212, 169.559 ], [ 17.22, 196.099 ], [ -17.22, 196.099 ], [ 3.820e-14, 196.853 ], [ -66.895, 147.924 ], [ 42.688, 174.453 ], [ 66.368, 129.024 ], [ -42.688, 174.453 ], [ -66.368, 129.024 ], [ 50.842, 154.18 ], [ 25.771, 177.741 ], [ -25.771, 177.741 ], [ -50.842, 154.18 ], [ 8.617, 179.393 ], [ -8.617, 179.393 ], [ 50.612, 135.979 ], [ 34.216, 158.7 ], [ -34.216, 158.7 ], [ -50.612, 135.979 ], [ 17.205, 161.432 ], [ -17.205, 161.432 ], [ -5.070e-14, 162.347 ], [ 34.143, 141.019 ], [ -34.143, 141.019 ], [ 17.193, 144.071 ], [ -17.193, 144.071 ], [ 0.000e+00, 145.093 ] ]
land_bound_table,<null>
eta_map,[ [ 70.425, 76.849, 0.368, 0.504, 0.278, 6819, 8816, 8613 ], [ 85.391, 52.855, 0.556, 0.659, 0.418, 6885, 7521, 9842 ], [ 105.579, 28.439, 0.602, 0.619, 0.499, 7354, 7617, 9277 ], [ 180, 11.429, 0.595, 0.571, 0.573, 7830, 8132, 8151 ], [ 254.415, 28.434, 0.604, 0.497, 0.618, 7417, 9203, 7628 ], [ 274.605, 52.849, 0.555, 0.414, 0.663, 6883, 9730, 7635 ], [ 289.571, 76.845, 0.369, 0.273, 0.512, 6815, 8503, 8930 ], [ 76.173, 80.556, 0.326, 0.388, 0.216, 6598, 8922, 8728 ], [ 92.651, 56.157, 0.569, 0.651, 0.399, 7068, 7295, 9885 ], [ 116.539, 32.38, 0.594, 0.63, 0.489, 7591, 7057, 9342 ], [ 180, 18.243, 0.634, 0.568, 0.57, 7004, 7827, 7844 ], [ 243.393, 32.407, 0.621, 0.485, 0.611, 7398, 9421, 7429 ], [ 267.252, 56.203, 0.564, 0.393, 0.658, 6873, 9709, 7666 ], [ 283.709, 80.631, 0.326, 0.219, 0.379, 6595, 8279, 9374 ], [ 98.889, 59.578, 0.567, 0.645, 0.378, 6739, 7684, 9825 ], [ 124.616, 36.712, 0.626, 0.614, 0.474, 6950, 7747, 9551 ], [ 180, 24.546, 0.641, 0.546, 0.547, 7163, 8491, 8594 ], [ 235.315, 36.753, 0.626, 0.471, 0.614, 6954, 9440, 7854 ], [ 260.999, 59.642, 0.568, 0.373, 0.651, 6734, 9714, 7800 ], [ 104.979, 63.472, 0.566, 0.628, 0.357, 6639, 7767, 9842 ], [ 131.438, 41.741, 0.637, 0.609, 0.46, 6851, 7714, 9683 ], [ 180, 31.169, 0.652, 0.536, 0.536, 7052, 8540, 8656 ], [ 228.494, 41.788, 0.638, 0.457, 0.607, 6851, 9577, 7820 ], [ 254.904, 63.544, 0.567, 0.353, 0.637, 6633, 9730, 7885 ], [ 110.316, 67.337, 0.556, 0.603, 0.336, 6686, 7722, 9840 ], [ 136.685, 46.752, 0.646, 0.603, 0.446, 6736, 7718, 9794 ], [ 179.966, 37.372, 0.661, 0.527, 0.526, 6938, 8585, 8725 ], [ 223.258, 46.803, 0.647, 0.443, 0.601, 6737, 9685, 7826 ], [ 249.573, 67.415, 0.557, 0.332, 0.613, 6676, 9732, 7840 ], [ 115.859, 71.784, 0.528, 0.56, 0.308, 6823, 7759, 9666 ], [ 141.537, 52.504, 0.653, 0.589, 0.43, 6700, 7674, 9874 ], [ 179.972, 44.205, 0.669, 0.514, 0.514, 6808, 8641, 8799 ], [ 218.42, 52.556, 0.654, 0.427, 0.591, 6699, 9763, 7786 ], [ 244.045, 71.864, 0.529, 0.304, 0.569, 6814, 9550, 7884 ], [ 121.034, 76.304, 0.466, 0.488, 0.274, 7200, 7885, 9163 ], [ 145.615, 58.323, 0.652, 0.568, 0.41, 6810, 7650, 9788 ], [ 180, 50.916, 0.675, 0.5, 0.5, 6761, 8670, 8817 ], [ 214.35, 58.363, 0.654, 0.407, 0.572, 6813, 9680, 7755 ], [ 238.886, 76.367, 0.466, 0.27, 0.495, 7213, 9026, 8009 ], [ 126.541, 81.417, 0.337, 0.357, 0.2, 7364, 7709, 9175 ], [ 149.564, 64.873, 0.634, 0.535, 0.384, 7091, 7482, 9675 ], [ 180, 58.303, 0.67, 0.477, 0.479, 6784, 8657, 8807 ], [ 210.432, 64.872, 0.636, 0.382, 0.542, 7090, 9565, 7593 ], [ 233.456, 81.415, 0.34, 0.218, 0.329, 7366, 8173, 8709 ] ]
rec_efficiency_lookup,[ [ 0.01, 550, 0.0663 ], [ 0.05, 550, 0.313 ], [ 0.1, 550, 0.486 ], [ 0.15, 550, 0.587 ], [ 0.2, 550, 0.654 ], [ 0.25, 550, 0.701 ], [ 0.3, 550, 0.737 ], [ 0.35, 550, 0.764 ], [ 0.4, 550, 0.786 ], [ 0.45, 550, 0.804 ], [ 0.5, 550, 0.819 ], [ 0.55, 550, 0.832 ], [ 0.6, 550, 0.843 ], [ 0.65, 550, 0.852 ], [ 0.7, 550, 0.86 ], [ 0.75, 550, 0.868 ], [ 0.8, 550, 0.874 ], [ 0.85, 550, 0.88 ], [ 0.9, 550, 0.885 ], [ 0.95, 550, 0.89 ], [ 1, 550, 0.894 ], [ 0.01, 555, 0.0644 ], [ 0.05, 555, 0.306 ], [ 0.1, 555, 0.478 ], [ 0.15, 555, 0.579 ], [ 0.2, 555, 0.647 ], [ 0.25, 555, 0.695 ], [ 0.3, 555, 0.731 ], [ 0.35, 555, 0.758 ], [ 0.4, 555, 0.781 ], [ 0.45, 555, 0.799 ], [ 0.5, 555, 0.815 ], [ 0.55, 555, 0.828 ], [ 0.6, 555, 0.839 ], [ 0.65, 555, 0.848 ], [ 0.7, 555, 0.857 ], [ 0.75, 555, 0.864 ], [ 0.8, 555, 0.871 ], [ 0.85, 555, 0.877 ], [ 0.9, 555, 0.882 ], [ 0.95, 555, 0.887 ], [ 1, 555, 0.891 ], [ 0.01, 560, 0.0626 ], [ 0.05, 560, 0.299 ], [ 0.1, 560, 0.47 ], [ 0.15, 560, 0.572 ], [ 0.2, 560, 0.639 ], [ 0.25, 560, 0.688 ], [ 0.3, 560, 0.724 ], [ 0.35, 560, 0.753 ], [ 0.4, 560, 0.776 ], [ 0.45, 560, 0.794 ], [ 0.5, 560, 0.81 ], [ 0.55, 560, 0.823 ], [ 0.6, 560, 0.835 ], [ 0.65, 560, 0.845 ], [ 0.7, 560, 0.853 ], [ 0.75, 560, 0.861 ], [ 0.8, 560, 0.868 ], [ 0.85, 560, 0.874 ], [ 0.9, 560, 0.879 ], [ 0.95, 560, 0.884 ], [ 1, 560, 0.889 ], [ 0.01, 565, 0.0608 ], [ 0.05, 565, 0.292 ], [ 0.1, 565, 0.461 ], [ 0.15, 565, 0.564 ], [ 0.2, 565, 0.632 ], [ 0.25, 565, 0.681 ], [ 0.3, 565, 0.718 ], [ 0.35, 565, 0.747 ], [ 0.4, 565, 0.77 ], [ 0.45, 565, 0.789 ], [ 0.5, 565, 0.805 ], [ 0.55, 565, 0.819 ], [ 0.6, 565, 0.83 ], [ 0.65, 565, 0.84 ], [ 0.7, 565, 0.849 ], [ 0.75, 565, 0.857 ], [ 0.8, 565, 0.864 ], [ 0.85, 565, 0.87 ], [ 0.9, 565, 0.876 ], [ 0.95, 565, 0.881 ], [ 1, 565, 0.886 ], [ 0.01, 570, 0.059 ], [ 0.05, 570, 0.285 ], [ 0.1, 570, 0.453 ], [ 0.15, 570, 0.555 ], [ 0.2, 570, 0.624 ], [ 0.25, 570, 0.674 ], [ 0.3, 570, 0.711 ], [ 0.35, 570, 0.741 ], [ 0.4, 570, 0.764 ], [ 0.45, 570, 0.784 ], [ 0.5, 570, 0.8 ], [ 0.55, 570, 0.814 ], [ 0.6, 570, 0.826 ], [ 0.65, 570, 0.836 ], [ 0.7, 570, 0.845 ], [ 0.75, 570, 0.853 ], [ 0.8, 570, 0.861 ], [ 0.85, 570, 0.867 ], [ 0.9, 570, 0.873 ], [ 0.95, 570, 0.878 ], [ 1, 570, 0.883 ], [ 0.01, 575, 0.0572 ], [ 0.05, 575, 0.278 ], [ 0.1, 575, 0.444 ], [ 0.15, 575, 0.546 ], [ 0.2, 575, 0.616 ], [ 0.25, 575, 0.666 ], [ 0.3, 575, 0.704 ], [ 0.35, 575, 0.734 ], [ 0.4, 575, 0.758 ], [ 0.45, 575, 0.778 ], [ 0.5, 575, 0.795 ], [ 0.55, 575, 0.809 ], [ 0.6, 575, 0.821 ], [ 0.65, 575, 0.832 ], [ 0.7, 575, 0.841 ], [ 0.75, 575, 0.849 ], [ 0.8, 575, 0.857 ], [ 0.85, 575, 0.863 ], [ 0.9, 575, 0.869 ], [ 0.95, 575, 0.875 ], [ 1, 575, 0.88 ], [ 0.01, 580, 0.0554 ], [ 0.05, 580, 0.271 ], [ 0.1, 580, 0.435 ], [ 0.15, 580, 0.538 ], [ 0.2, 580, 0.607 ], [ 0.25, 580, 0.658 ], [ 0.3, 580, 0.697 ], [ 0.35, 580, 0.727 ], [ 0.4, 580, 0.752 ], [ 0.45, 580, 0.772 ], [ 0.5, 580, 0.789 ], [ 0.55, 580, 0.804 ], [ 0.6, 580, 0.816 ], [ 0.65, 580, 0.827 ], [ 0.7, 580, 0.837 ], [ 0.75, 580, 0.845 ], [ 0.8, 580, 0.853 ], [ 0.85, 580, 0.86 ], [ 0.9, 580, 0.866 ], [ 0.95, 580, 0.871 ], [ 1, 580, 0.876 ], [ 0.01, 585, 0.0535 ], [ 0.05, 585, 0.263 ], [ 0.1, 585, 0.426 ], [ 0.15, 585, 0.528 ], [ 0.2, 585, 0.599 ], [ 0.25, 585, 0.65 ], [ 0.3, 585, 0.689 ], [ 0.35, 585, 0.72 ], [ 0.4, 585, 0.745 ], [ 0.45, 585, 0.766 ], [ 0.5, 585, 0.783 ], [ 0.55, 585, 0.798 ], [ 0.6, 585, 0.811 ], [ 0.65, 585, 0.822 ], [ 0.7, 585, 0.832 ], [ 0.75, 585, 0.841 ], [ 0.8, 585, 0.848 ], [ 0.85, 585, 0.855 ], [ 0.9, 585, 0.862 ], [ 0.95, 585, 0.867 ], [ 1, 585, 0.873 ], [ 0.01, 590, 0.0517 ], [ 0.05, 590, 0.256 ], [ 0.1, 590, 0.417 ], [ 0.15, 590, 0.519 ], [ 0.2, 590, 0.59 ], [ 0.25, 590, 0.641 ], [ 0.3, 590, 0.681 ], [ 0.35, 590, 0.713 ], [ 0.4, 590, 0.738 ], [ 0.45, 590, 0.759 ], [ 0.5, 590, 0.777 ], [ 0.55, 590, 0.792 ], [ 0.6, 590, 0.805 ], [ 0.65, 590, 0.817 ], [ 0.7, 590, 0.827 ], [ 0.75, 590, 0.836 ], [ 0.8, 590, 0.844 ], [ 0.85, 590, 0.851 ], [ 0.9, 590, 0.858 ], [ 0.95, 590, 0.863 ], [ 1, 590, 0.869 ], [ 0.01, 595, 0.0499 ], [ 0.05, 595, 0.248 ], [ 0.1, 595, 0.407 ], [ 0.15, 595, 0.509 ], [ 0.2, 595, 0.58 ], [ 0.25, 595, 0.632 ], [ 0.3, 595, 0.673 ], [ 0.35, 595, 0.705 ], [ 0.4, 595, 0.731 ], [ 0.45, 595, 0.752 ], [ 0.5, 595, 0.77 ], [ 0.55, 595, 0.786 ], [ 0.6, 595, 0.799 ], [ 0.65, 595, 0.811 ], [ 0.7, 595, 0.822 ], [ 0.75, 595, 0.831 ], [ 0.8, 595, 0.839 ], [ 0.85, 595, 0.846 ], [ 0.9, 595, 0.853 ], [ 0.95, 595, 0.859 ], [ 1, 595, 0.865 ], [ 0.01, 600, 0.0481 ], [ 0.05, 600, 0.241 ], [ 0.1, 600, 0.397 ], [ 0.15, 600, 0.499 ], [ 0.2, 600, 0.57 ], [ 0.25, 600, 0.623 ], [ 0.3, 600, 0.664 ], [ 0.35, 600, 0.696 ], [ 0.4, 600, 0.723 ], [ 0.45, 600, 0.745 ], [ 0.5, 600, 0.763 ], [ 0.55, 600, 0.779 ], [ 0.6, 600, 0.793 ], [ 0.65, 600, 0.805 ], [ 0.7, 600, 0.816 ], [ 0.75, 600, 0.825 ], [ 0.8, 600, 0.834 ], [ 0.85, 600, 0.842 ], [ 0.9, 600, 0.848 ], [ 0.95, 600, 0.855 ], [ 1, 600, 0.86 ], [ 0.01, 605, 0.0462 ], [ 0.05, 605, 0.233 ], [ 0.1, 605, 0.387 ], [ 0.15, 605, 0.488 ], [ 0.2, 605, 0.56 ], [ 0.25, 605, 0.613 ], [ 0.3, 605, 0.655 ], [ 0.35, 605, 0.688 ], [ 0.4, 605, 0.715 ], [ 0.45, 605, 0.737 ], [ 0.5, 605, 0.756 ], [ 0.55, 605, 0.772 ], [ 0.6, 605, 0.787 ], [ 0.65, 605, 0.799 ], [ 0.7, 605, 0.81 ], [ 0.75, 605, 0.82 ], [ 0.8, 605, 0.828 ], [ 0.85, 605, 0.836 ], [ 0.9, 605, 0.843 ], [ 0.95, 605, 0.85 ], [ 1, 605, 0.856 ], [ 0.01, 610, 0.0444 ], [ 0.05, 610, 0.225 ], [ 0.1, 610, 0.377 ], [ 0.15, 610, 0.477 ], [ 0.2, 610, 0.549 ], [ 0.25, 610, 0.603 ], [ 0.3, 610, 0.645 ], [ 0.35, 610, 0.678 ], [ 0.4, 610, 0.706 ], [ 0.45, 610, 0.729 ], [ 0.5, 610, 0.748 ], [ 0.55, 610, 0.765 ], [ 0.6, 610, 0.78 ], [ 0.65, 610, 0.792 ], [ 0.7, 610, 0.803 ], [ 0.75, 610, 0.814 ], [ 0.8, 610, 0.823 ], [ 0.85, 610, 0.831 ], [ 0.9, 610, 0.838 ], [ 0.95, 610, 0.845 ], [ 1, 610, 0.851 ], [ 0.01, 615, 0.0426 ], [ 0.05, 615, 0.217 ], [ 0.1, 615, 0.366 ], [ 0.15, 615, 0.466 ], [ 0.2, 615, 0.538 ], [ 0.25, 615, 0.592 ], [ 0.3, 615, 0.634 ], [ 0.35, 615, 0.669 ], [ 0.4, 615, 0.697 ], [ 0.45, 615, 0.72 ], [ 0.5, 615, 0.74 ], [ 0.55, 615, 0.757 ], [ 0.6, 615, 0.772 ], [ 0.65, 615, 0.785 ], [ 0.7, 615, 0.797 ], [ 0.75, 615, 0.807 ], [ 0.8, 615, 0.816 ], [ 0.85, 615, 0.825 ], [ 0.9, 615, 0.832 ], [ 0.95, 615, 0.839 ], [ 1, 615, 0.845 ], [ 0.01, 620, 0.0407 ], [ 0.05, 620, 0.209 ], [ 0.1, 620, 0.355 ], [ 0.15, 620, 0.454 ], [ 0.2, 620, 0.526 ], [ 0.25, 620, 0.581 ], [ 0.3, 620, 0.624 ], [ 0.35, 620, 0.658 ], [ 0.4, 620, 0.687 ], [ 0.45, 620, 0.711 ], [ 0.5, 620, 0.731 ], [ 0.55, 620, 0.749 ], [ 0.6, 620, 0.764 ], [ 0.65, 620, 0.777 ], [ 0.7, 620, 0.789 ], [ 0.75, 620, 0.8 ], [ 0.8, 620, 0.809 ], [ 0.85, 620, 0.818 ], [ 0.9, 620, 0.826 ], [ 0.95, 620, 0.833 ], [ 1, 620, 0.84 ], [ 0.01, 625, 0.0389 ], [ 0.05, 625, 0.201 ], [ 0.1, 625, 0.343 ], [ 0.15, 625, 0.442 ], [ 0.2, 625, 0.514 ], [ 0.25, 625, 0.569 ], [ 0.3, 625, 0.612 ], [ 0.35, 625, 0.647 ], [ 0.4, 625, 0.676 ], [ 0.45, 625, 0.701 ], [ 0.5, 625, 0.722 ], [ 0.55, 625, 0.74 ], [ 0.6, 625, 0.755 ], [ 0.65, 625, 0.769 ], [ 0.7, 625, 0.781 ], [ 0.75, 625, 0.792 ], [ 0.8, 625, 0.802 ], [ 0.85, 625, 0.811 ], [ 0.9, 625, 0.819 ], [ 0.95, 625, 0.827 ], [ 1, 625, 0.833 ], [ 0.01, 630, 0.0371 ], [ 0.05, 630, 0.193 ], [ 0.1, 630, 0.332 ], [ 0.15, 630, 0.429 ], [ 0.2, 630, 0.501 ], [ 0.25, 630, 0.556 ], [ 0.3, 630, 0.6 ], [ 0.35, 630, 0.635 ], [ 0.4, 630, 0.665 ], [ 0.45, 630, 0.69 ], [ 0.5, 630, 0.712 ], [ 0.55, 630, 0.73 ], [ 0.6, 630, 0.746 ], [ 0.65, 630, 0.76 ], [ 0.7, 630, 0.773 ], [ 0.75, 630, 0.784 ], [ 0.8, 630, 0.794 ], [ 0.85, 630, 0.803 ], [ 0.9, 630, 0.812 ], [ 0.95, 630, 0.82 ], [ 1, 630, 0.827 ], [ 0.01, 635, 0.0352 ], [ 0.05, 635, 0.184 ], [ 0.1, 635, 0.32 ], [ 0.15, 635, 0.416 ], [ 0.2, 635, 0.487 ], [ 0.25, 635, 0.543 ], [ 0.3, 635, 0.587 ], [ 0.35, 635, 0.623 ], [ 0.4, 635, 0.653 ], [ 0.45, 635, 0.679 ], [ 0.5, 635, 0.701 ], [ 0.55, 635, 0.72 ], [ 0.6, 635, 0.736 ], [ 0.65, 635, 0.751 ], [ 0.7, 635, 0.764 ], [ 0.75, 635, 0.775 ], [ 0.8, 635, 0.786 ], [ 0.85, 635, 0.795 ], [ 0.9, 635, 0.804 ], [ 0.95, 635, 0.812 ], [ 1, 635, 0.819 ], [ 0.01, 640, 0.0334 ], [ 0.05, 640, 0.176 ], [ 0.1, 640, 0.307 ], [ 0.15, 640, 0.402 ], [ 0.2, 640, 0.473 ], [ 0.25, 640, 0.528 ], [ 0.3, 640, 0.573 ], [ 0.35, 640, 0.61 ], [ 0.4, 640, 0.64 ], [ 0.45, 640, 0.666 ], [ 0.5, 640, 0.689 ], [ 0.55, 640, 0.708 ], [ 0.6, 640, 0.725 ], [ 0.65, 640, 0.74 ], [ 0.7, 640, 0.754 ], [ 0.75, 640, 0.766 ], [ 0.8, 640, 0.777 ], [ 0.85, 640, 0.786 ], [ 0.9, 640, 0.795 ], [ 0.95, 640, 0.804 ], [ 1, 640, 0.811 ], [ 0.01, 645, 0.0315 ], [ 0.05, 645, 0.167 ], [ 0.1, 645, 0.294 ], [ 0.15, 645, 0.387 ], [ 0.2, 645, 0.458 ], [ 0.25, 645, 0.514 ], [ 0.3, 645, 0.558 ], [ 0.35, 645, 0.596 ], [ 0.4, 645, 0.627 ], [ 0.45, 645, 0.653 ], [ 0.5, 645, 0.676 ], [ 0.55, 645, 0.696 ], [ 0.6, 645, 0.714 ], [ 0.65, 645, 0.729 ], [ 0.7, 645, 0.743 ], [ 0.75, 645, 0.755 ], [ 0.8, 645, 0.767 ], [ 0.85, 645, 0.777 ], [ 0.9, 645, 0.786 ], [ 0.95, 645, 0.794 ], [ 1, 645, 0.802 ], [ 0.01, 650, 0.0297 ], [ 0.05, 650, 0.158 ], [ 0.1, 650, 0.281 ], [ 0.15, 650, 0.372 ], [ 0.2, 650, 0.442 ], [ 0.25, 650, 0.498 ], [ 0.3, 650, 0.543 ], [ 0.35, 650, 0.58 ], [ 0.4, 650, 0.612 ], [ 0.45, 650, 0.639 ], [ 0.5, 650, 0.662 ], [ 0.55, 650, 0.683 ], [ 0.6, 650, 0.701 ], [ 0.65, 650, 0.717 ], [ 0.7, 650, 0.731 ], [ 0.75, 650, 0.744 ], [ 0.8, 650, 0.755 ], [ 0.85, 650, 0.766 ], [ 0.9, 650, 0.776 ], [ 0.95, 650, 0.785 ], [ 1, 650, 0.793 ] ]
rec_pressure_lookup,[ [ 0.01, 0.8, 9.736e-06 ], [ 0.05, 0.8, 0.000149 ], [ 0.1, 0.8, 0.000507 ], [ 0.15, 0.8, 0.00105 ], [ 0.2, 0.8, 0.00177 ], [ 0.25, 0.8, 0.00266 ], [ 0.3, 0.8, 0.00373 ], [ 0.35, 0.8, 0.00496 ], [ 0.4, 0.8, 0.00636 ], [ 0.45, 0.8, 0.00792 ], [ 0.5, 0.8, 0.00966 ], [ 0.55, 0.8, 0.0116 ], [ 0.6, 0.8, 0.0136 ], [ 0.65, 0.8, 0.0159 ], [ 0.7, 0.8, 0.0183 ], [ 0.75, 0.8, 0.0209 ], [ 0.8, 0.8, 0.0236 ], [ 0.85, 0.8, 0.0266 ], [ 0.9, 0.8, 0.0297 ], [ 0.95, 0.8, 0.0329 ], [ 1, 0.8, 0.0364 ], [ 0.01, 0.81, 9.620e-06 ], [ 0.05, 0.81, 0.000148 ], [ 0.1, 0.81, 0.000501 ], [ 0.15, 0.81, 0.00104 ], [ 0.2, 0.81, 0.00175 ], [ 0.25, 0.81, 0.00263 ], [ 0.3, 0.81, 0.00368 ], [ 0.35, 0.81, 0.0049 ], [ 0.4, 0.81, 0.00628 ], [ 0.45, 0.81, 0.00783 ], [ 0.5, 0.81, 0.00955 ], [ 0.55, 0.81, 0.0114 ], [ 0.6, 0.81, 0.0135 ], [ 0.65, 0.81, 0.0157 ], [ 0.7, 0.81, 0.0181 ], [ 0.75, 0.81, 0.0206 ], [ 0.8, 0.81, 0.0233 ], [ 0.85, 0.81, 0.0262 ], [ 0.9, 0.81, 0.0293 ], [ 0.95, 0.81, 0.0325 ], [ 1, 0.81, 0.036 ], [ 0.01, 0.82, 9.512e-06 ], [ 0.05, 0.82, 0.000146 ], [ 0.1, 0.82, 0.000495 ], [ 0.15, 0.82, 0.00103 ], [ 0.2, 0.82, 0.00173 ], [ 0.25, 0.82, 0.0026 ], [ 0.3, 0.82, 0.00364 ], [ 0.35, 0.82, 0.00484 ], [ 0.4, 0.82, 0.00621 ], [ 0.45, 0.82, 0.00774 ], [ 0.5, 0.82, 0.00944 ], [ 0.55, 0.82, 0.0113 ], [ 0.6, 0.82, 0.0133 ], [ 0.65, 0.82, 0.0155 ], [ 0.7, 0.82, 0.0179 ], [ 0.75, 0.82, 0.0204 ], [ 0.8, 0.82, 0.0231 ], [ 0.85, 0.82, 0.0259 ], [ 0.9, 0.82, 0.0289 ], [ 0.95, 0.82, 0.0322 ], [ 1, 0.82, 0.0355 ], [ 0.01, 0.83, 9.404e-06 ], [ 0.05, 0.83, 0.000144 ], [ 0.1, 0.83, 0.00049 ], [ 0.15, 0.83, 0.00101 ], [ 0.2, 0.83, 0.00171 ], [ 0.25, 0.83, 0.00257 ], [ 0.3, 0.83, 0.0036 ], [ 0.35, 0.83, 0.00479 ], [ 0.4, 0.83, 0.00614 ], [ 0.45, 0.83, 0.00765 ], [ 0.5, 0.83, 0.00932 ], [ 0.55, 0.83, 0.0112 ], [ 0.6, 0.83, 0.0132 ], [ 0.65, 0.83, 0.0153 ], [ 0.7, 0.83, 0.0176 ], [ 0.75, 0.83, 0.0201 ], [ 0.8, 0.83, 0.0228 ], [ 0.85, 0.83, 0.0256 ], [ 0.9, 0.83, 0.0286 ], [ 0.95, 0.83, 0.0318 ], [ 1, 0.83, 0.0351 ], [ 0.01, 0.84, 9.296e-06 ], [ 0.05, 0.84, 0.000143 ], [ 0.1, 0.84, 0.000484 ], [ 0.15, 0.84, 0.001 ], [ 0.2, 0.84, 0.00169 ], [ 0.25, 0.84, 0.00254 ], [ 0.3, 0.84, 0.00356 ], [ 0.35, 0.84, 0.00474 ], [ 0.4, 0.84, 0.00607 ], [ 0.45, 0.84, 0.00756 ], [ 0.5, 0.84, 0.00922 ], [ 0.55, 0.84, 0.011 ], [ 0.6, 0.84, 0.013 ], [ 0.65, 0.84, 0.0151 ], [ 0.7, 0.84, 0.0174 ], [ 0.75, 0.84, 0.0199 ], [ 0.8, 0.84, 0.0225 ], [ 0.85, 0.84, 0.0253 ], [ 0.9, 0.84, 0.0283 ], [ 0.95, 0.84, 0.0314 ], [ 1, 0.84, 0.0347 ], [ 0.01, 0.85, 9.196e-06 ], [ 0.05, 0.85, 0.000141 ], [ 0.1, 0.85, 0.000479 ], [ 0.15, 0.85, 0.000992 ], [ 0.2, 0.85, 0.00167 ], [ 0.25, 0.85, 0.00252 ], [ 0.3, 0.85, 0.00352 ], [ 0.35, 0.85, 0.00468 ], [ 0.4, 0.85, 0.006 ], [ 0.45, 0.85, 0.00748 ], [ 0.5, 0.85, 0.00912 ], [ 0.55, 0.85, 0.0109 ], [ 0.6, 0.85, 0.0129 ], [ 0.65, 0.85, 0.015 ], [ 0.7, 0.85, 0.0172 ], [ 0.75, 0.85, 0.0197 ], [ 0.8, 0.85, 0.0223 ], [ 0.85, 0.85, 0.025 ], [ 0.9, 0.85, 0.0279 ], [ 0.95, 0.85, 0.031 ], [ 1, 0.85, 0.0343 ], [ 0.01, 0.86, 9.096e-06 ], [ 0.05, 0.86, 0.000139 ], [ 0.1, 0.86, 0.000474 ], [ 0.15, 0.86, 0.000981 ], [ 0.2, 0.86, 0.00165 ], [ 0.25, 0.86, 0.00249 ], [ 0.3, 0.86, 0.00348 ], [ 0.35, 0.86, 0.00463 ], [ 0.4, 0.86, 0.00594 ], [ 0.45, 0.86, 0.0074 ], [ 0.5, 0.86, 0.00902 ], [ 0.55, 0.86, 0.0108 ], [ 0.6, 0.86, 0.0127 ], [ 0.65, 0.86, 0.0148 ], [ 0.7, 0.86, 0.0171 ], [ 0.75, 0.86, 0.0195 ], [ 0.8, 0.86, 0.022 ], [ 0.85, 0.86, 0.0247 ], [ 0.9, 0.86, 0.0276 ], [ 0.95, 0.86, 0.0307 ], [ 1, 0.86, 0.0339 ], [ 0.01, 0.87, 8.996e-06 ], [ 0.05, 0.87, 0.000138 ], [ 0.1, 0.87, 0.000468 ], [ 0.15, 0.87, 0.00097 ], [ 0.2, 0.87, 0.00164 ], [ 0.25, 0.87, 0.00246 ], [ 0.3, 0.87, 0.00344 ], [ 0.35, 0.87, 0.00458 ], [ 0.4, 0.87, 0.00587 ], [ 0.45, 0.87, 0.00732 ], [ 0.5, 0.87, 0.00892 ], [ 0.55, 0.87, 0.0107 ], [ 0.6, 0.87, 0.0126 ], [ 0.65, 0.87, 0.0146 ], [ 0.7, 0.87, 0.0169 ], [ 0.75, 0.87, 0.0192 ], [ 0.8, 0.87, 0.0218 ], [ 0.85, 0.87, 0.0245 ], [ 0.9, 0.87, 0.0273 ], [ 0.95, 0.87, 0.0303 ], [ 1, 0.87, 0.0335 ], [ 0.01, 0.88, 8.900e-06 ], [ 0.05, 0.88, 0.000136 ], [ 0.1, 0.88, 0.000464 ], [ 0.15, 0.88, 0.00096 ], [ 0.2, 0.88, 0.00162 ], [ 0.25, 0.88, 0.00243 ], [ 0.3, 0.88, 0.00341 ], [ 0.35, 0.88, 0.00453 ], [ 0.4, 0.88, 0.00581 ], [ 0.45, 0.88, 0.00724 ], [ 0.5, 0.88, 0.00882 ], [ 0.55, 0.88, 0.0106 ], [ 0.6, 0.88, 0.0124 ], [ 0.65, 0.88, 0.0145 ], [ 0.7, 0.88, 0.0167 ], [ 0.75, 0.88, 0.019 ], [ 0.8, 0.88, 0.0215 ], [ 0.85, 0.88, 0.0242 ], [ 0.9, 0.88, 0.027 ], [ 0.95, 0.88, 0.03 ], [ 1, 0.88, 0.0331 ], [ 0.01, 0.89, 8.808e-06 ], [ 0.05, 0.89, 0.000135 ], [ 0.1, 0.89, 0.000459 ], [ 0.15, 0.89, 0.00095 ], [ 0.2, 0.89, 0.0016 ], [ 0.25, 0.89, 0.00241 ], [ 0.3, 0.89, 0.00337 ], [ 0.35, 0.89, 0.00448 ], [ 0.4, 0.89, 0.00575 ], [ 0.45, 0.89, 0.00716 ], [ 0.5, 0.89, 0.00873 ], [ 0.55, 0.89, 0.0104 ], [ 0.6, 0.89, 0.0123 ], [ 0.65, 0.89, 0.0143 ], [ 0.7, 0.89, 0.0165 ], [ 0.75, 0.89, 0.0188 ], [ 0.8, 0.89, 0.0213 ], [ 0.85, 0.89, 0.0239 ], [ 0.9, 0.89, 0.0267 ], [ 0.95, 0.89, 0.0297 ], [ 1, 0.89, 0.0328 ], [ 0.01, 0.9, 8.716e-06 ], [ 0.05, 0.9, 0.000134 ], [ 0.1, 0.9, 0.000454 ], [ 0.15, 0.9, 0.00094 ], [ 0.2, 0.9, 0.00158 ], [ 0.25, 0.9, 0.00238 ], [ 0.3, 0.9, 0.00333 ], [ 0.35, 0.9, 0.00444 ], [ 0.4, 0.9, 0.00569 ], [ 0.45, 0.9, 0.00708 ], [ 0.5, 0.9, 0.00864 ], [ 0.55, 0.9, 0.0103 ], [ 0.6, 0.9, 0.0122 ], [ 0.65, 0.9, 0.0142 ], [ 0.7, 0.9, 0.0163 ], [ 0.75, 0.9, 0.0186 ], [ 0.8, 0.9, 0.0211 ], [ 0.85, 0.9, 0.0237 ], [ 0.9, 0.9, 0.0264 ], [ 0.95, 0.9, 0.0293 ], [ 1, 0.9, 0.0324 ], [ 0.01, 0.91, 8.628e-06 ], [ 0.05, 0.91, 0.000132 ], [ 0.1, 0.91, 0.000449 ], [ 0.15, 0.91, 0.00093 ], [ 0.2, 0.91, 0.00157 ], [ 0.25, 0.91, 0.00236 ], [ 0.3, 0.91, 0.0033 ], [ 0.35, 0.91, 0.00439 ], [ 0.4, 0.91, 0.00563 ], [ 0.45, 0.91, 0.00701 ], [ 0.5, 0.91, 0.00854 ], [ 0.55, 0.91, 0.0102 ], [ 0.6, 0.91, 0.0121 ], [ 0.65, 0.91, 0.014 ], [ 0.7, 0.91, 0.0162 ], [ 0.75, 0.91, 0.0184 ], [ 0.8, 0.91, 0.0208 ], [ 0.85, 0.91, 0.0234 ], [ 0.9, 0.91, 0.0262 ], [ 0.95, 0.91, 0.029 ], [ 1, 0.91, 0.0321 ], [ 0.01, 0.92, 8.540e-06 ], [ 0.05, 0.92, 0.000131 ], [ 0.1, 0.92, 0.000445 ], [ 0.15, 0.92, 0.000921 ], [ 0.2, 0.92, 0.00155 ], [ 0.25, 0.92, 0.00233 ], [ 0.3, 0.92, 0.00327 ], [ 0.35, 0.92, 0.00434 ], [ 0.4, 0.92, 0.00557 ], [ 0.45, 0.92, 0.00694 ], [ 0.5, 0.92, 0.00846 ], [ 0.55, 0.92, 0.0101 ], [ 0.6, 0.92, 0.0119 ], [ 0.65, 0.92, 0.0139 ], [ 0.7, 0.92, 0.016 ], [ 0.75, 0.92, 0.0182 ], [ 0.8, 0.92, 0.0206 ], [ 0.85, 0.92, 0.0232 ], [ 0.9, 0.92, 0.0259 ], [ 0.95, 0.92, 0.0287 ], [ 1, 0.92, 0.0317 ], [ 0.01, 0.93, 8.452e-06 ], [ 0.05, 0.93, 0.00013 ], [ 0.1, 0.93, 0.00044 ], [ 0.15, 0.93, 0.000912 ], [ 0.2, 0.93, 0.00154 ], [ 0.25, 0.93, 0.00231 ], [ 0.3, 0.93, 0.00323 ], [ 0.35, 0.93, 0.0043 ], [ 0.4, 0.93, 0.00551 ], [ 0.45, 0.93, 0.00687 ], [ 0.5, 0.93, 0.00837 ], [ 0.55, 0.93, 0.01 ], [ 0.6, 0.93, 0.0118 ], [ 0.65, 0.93, 0.0137 ], [ 0.7, 0.93, 0.0158 ], [ 0.75, 0.93, 0.018 ], [ 0.8, 0.93, 0.0204 ], [ 0.85, 0.93, 0.0229 ], [ 0.9, 0.93, 0.0256 ], [ 0.95, 0.93, 0.0284 ], [ 1, 0.93, 0.0314 ], [ 0.01, 0.94, 8.368e-06 ], [ 0.05, 0.94, 0.000128 ], [ 0.1, 0.94, 0.000436 ], [ 0.15, 0.94, 0.000903 ], [ 0.2, 0.94, 0.00152 ], [ 0.25, 0.94, 0.00229 ], [ 0.3, 0.94, 0.0032 ], [ 0.35, 0.94, 0.00426 ], [ 0.4, 0.94, 0.00546 ], [ 0.45, 0.94, 0.0068 ], [ 0.5, 0.94, 0.00829 ], [ 0.55, 0.94, 0.00992 ], [ 0.6, 0.94, 0.0117 ], [ 0.65, 0.94, 0.0136 ], [ 0.7, 0.94, 0.0157 ], [ 0.75, 0.94, 0.0179 ], [ 0.8, 0.94, 0.0202 ], [ 0.85, 0.94, 0.0227 ], [ 0.9, 0.94, 0.0253 ], [ 0.95, 0.94, 0.0281 ], [ 1, 0.94, 0.0311 ], [ 0.01, 0.95, 8.288e-06 ], [ 0.05, 0.95, 0.000127 ], [ 0.1, 0.95, 0.000432 ], [ 0.15, 0.95, 0.000894 ], [ 0.2, 0.95, 0.00151 ], [ 0.25, 0.95, 0.00227 ], [ 0.3, 0.95, 0.00317 ], [ 0.35, 0.95, 0.00422 ], [ 0.4, 0.95, 0.0054 ], [ 0.45, 0.95, 0.00673 ], [ 0.5, 0.95, 0.0082 ], [ 0.55, 0.95, 0.00982 ], [ 0.6, 0.95, 0.0116 ], [ 0.65, 0.95, 0.0135 ], [ 0.7, 0.95, 0.0155 ], [ 0.75, 0.95, 0.0177 ], [ 0.8, 0.95, 0.02 ], [ 0.85, 0.95, 0.0225 ], [ 0.9, 0.95, 0.0251 ], [ 0.95, 0.95, 0.0278 ], [ 1, 0.95, 0.0308 ], [ 0.01, 0.96, 8.208e-06 ], [ 0.05, 0.96, 0.000126 ], [ 0.1, 0.96, 0.000427 ], [ 0.15, 0.96, 0.000885 ], [ 0.2, 0.96, 0.00149 ], [ 0.25, 0.96, 0.00224 ], [ 0.3, 0.96, 0.00314 ], [ 0.35, 0.96, 0.00418 ], [ 0.4, 0.96, 0.00535 ], [ 0.45, 0.96, 0.00667 ], [ 0.5, 0.96, 0.00812 ], [ 0.55, 0.96, 0.00972 ], [ 0.6, 0.96, 0.0115 ], [ 0.65, 0.96, 0.0133 ], [ 0.7, 0.96, 0.0153 ], [ 0.75, 0.96, 0.0175 ], [ 0.8, 0.96, 0.0198 ], [ 0.85, 0.96, 0.0222 ], [ 0.9, 0.96, 0.0248 ], [ 0.95, 0.96, 0.0276 ], [ 1, 0.96, 0.0304 ], [ 0.01, 0.97, 8.128e-06 ], [ 0.05, 0.97, 0.000125 ], [ 0.1, 0.97, 0.000423 ], [ 0.15, 0.97, 0.000876 ], [ 0.2, 0.97, 0.00148 ], [ 0.25, 0.97, 0.00222 ], [ 0.3, 0.97, 0.00311 ], [ 0.35, 0.97, 0.00414 ], [ 0.4, 0.97, 0.0053 ], [ 0.45, 0.97, 0.0066 ], [ 0.5, 0.97, 0.00804 ], [ 0.55, 0.97, 0.00962 ], [ 0.6, 0.97, 0.0113 ], [ 0.65, 0.97, 0.0132 ], [ 0.7, 0.97, 0.0152 ], [ 0.75, 0.97, 0.0173 ], [ 0.8, 0.97, 0.0196 ], [ 0.85, 0.97, 0.022 ], [ 0.9, 0.97, 0.0246 ], [ 0.95, 0.97, 0.0273 ], [ 1, 0.97, 0.0301 ], [ 0.01, 0.98, 8.052e-06 ], [ 0.05, 0.98, 0.000123 ], [ 0.1, 0.98, 0.000419 ], [ 0.15, 0.98, 0.000868 ], [ 0.2, 0.98, 0.00146 ], [ 0.25, 0.98, 0.0022 ], [ 0.3, 0.98, 0.00308 ], [ 0.35, 0.98, 0.0041 ], [ 0.4, 0.98, 0.00525 ], [ 0.45, 0.98, 0.00654 ], [ 0.5, 0.98, 0.00797 ], [ 0.55, 0.98, 0.00953 ], [ 0.6, 0.98, 0.0112 ], [ 0.65, 0.98, 0.0131 ], [ 0.7, 0.98, 0.0151 ], [ 0.75, 0.98, 0.0172 ], [ 0.8, 0.98, 0.0194 ], [ 0.85, 0.98, 0.0218 ], [ 0.9, 0.98, 0.0243 ], [ 0.95, 0.98, 0.027 ], [ 1, 0.98, 0.0298 ], [ 0.01, 0.99, 7.976e-06 ], [ 0.05, 0.99, 0.000122 ], [ 0.1, 0.99, 0.000415 ], [ 0.15, 0.99, 0.00086 ], [ 0.2, 0.99, 0.00145 ], [ 0.25, 0.99, 0.00218 ], [ 0.3, 0.99, 0.00305 ], [ 0.35, 0.99, 0.00406 ], [ 0.4, 0.99, 0.0052 ], [ 0.45, 0.99, 0.00648 ], [ 0.5, 0.99, 0.00789 ], [ 0.55, 0.99, 0.00944 ], [ 0.6, 0.99, 0.0111 ], [ 0.65, 0.99, 0.0129 ], [ 0.7, 0.99, 0.0149 ], [ 0.75, 0.99, 0.017 ], [ 0.8, 0.99, 0.0192 ], [ 0.85, 0.99, 0.0216 ], [ 0.9, 0.99, 0.0241 ], [ 0.95, 0.99, 0.0268 ], [ 1, 0.99, 0.0296 ], [ 0.01, 1, 7.904e-06 ], [ 0.05, 1, 0.000121 ], [ 0.1, 1, 0.000412 ], [ 0.15, 1, 0.000852 ], [ 0.2, 1, 0.00144 ], [ 0.25, 1, 0.00216 ], [ 0.3, 1, 0.00302 ], [ 0.35, 1, 0.00402 ], [ 0.4, 1, 0.00515 ], [ 0.45, 1, 0.00642 ], [ 0.5, 1, 0.00782 ], [ 0.55, 1, 0.00935 ], [ 0.6, 1, 0.011 ], [ 0.65, 1, 0.0128 ], [ 0.7, 1, 0.0148 ], [ 0.75, 1, 0.0168 ], [ 0.8, 1, 0.0191 ], [ 0.85, 1, 0.0214 ], [ 0.9, 1, 0.0239 ], [ 0.95, 1, 0.0265 ], [ 1, 1, 0.0293 ] ]
field_fl_props,[ [ 1, 7, 0.000e+00, 0.000e+00, 0.000e+00, 0.000e+00, 0.000e+00, 0.000e+00, 0.000e+00 ] ]
store_fl_props,[ [ 1, 7, 0.000e+00, 0.000e+00, 0.000e+00, 0.000e+00, 0.000e+00, 0.000e+00, 0.000e+00 ] ]
ud_T_htf_ind_od,[ [ 0.000e+00 ] ]
ud_T_amb_ind_od,[ [ 0.000e+00 ] ]
ud_m_dot_htf_ind_od,[ [ 0.000e+00 ] ]
ud_ind_od,[ [ 670, 0.5, 35, 0.5, 0.539, 0.501, 0.000e+00, 0.787, 0.7, 0.696, 0.733 ], [ 685, 0.5, 35, 0.5, 0.533, 0.496, 0.000e+00, 0.794, 0.69, 0.681, 0.724 ], [ 700, 0.5, 35, 0.5, 0.527, 0.492, 0.000e+00, 0.801, 0.68, 0.666, 0.716 ], [ 715, 0.5, 35, 0.5, 0.522, 0.487, 0.000e+00, 0.809, 0.671, 0.653, 0.709 ], [ 670, 1, 35, 0.951, 0.982, 1, 0.000e+00, 0.974, 1, 1.01, 0.997 ], [ 685, 1, 35, 0.975, 0.99, 0.998, 0.000e+00, 0.987, 1, 1.005, 0.998 ], [ 700, 1, 35, 1, 1, 1.002, 0.000e+00, 1, 1, 1, 1 ], [ 715, 1, 35, 1, 0.985, 0.994, 0.000e+00, 1.005, 0.984, 0.98, 0.987 ], [ 670, 1.05, 35, 0.953, 0.983, 1.042, 0.000e+00, 0.975, 1, 1.01, 0.996 ], [ 685, 1.05, 35, 0.978, 0.992, 1.04, 0.000e+00, 0.988, 1, 1.005, 0.998 ], [ 700, 1.05, 35, 1.002, 1.001, 1.042, 0.000e+00, 1.001, 1, 1, 1 ], [ 715, 1.05, 35, 1.026, 1.011, 1.045, 0.000e+00, 1.014, 1, 0.996, 1.001 ], [ 670, 1, 0.000e+00, 1, 0.997, 0.0311, 0.000e+00, 1.077, 0.887, 0.934, 0.886 ], [ 670, 1, 1, 1, 0.997, 0.0348, 0.000e+00, 1.077, 0.887, 0.934, 0.886 ], [ 670, 1, 2, 1, 0.997, 0.0392, 0.000e+00, 1.077, 0.887, 0.934, 0.886 ], [ 670, 1, 3, 1, 0.997, 0.0442, 0.000e+00, 1.077, 0.887, 0.934, 0.886 ], [ 670, 1, 4, 1, 0.997, 0.05, 0.000e+00, 1.077, 0.887, 0.934, 0.886 ], [ 670, 1, 5, 1, 0.997, 0.0569, 0.000e+00, 1.077, 0.887, 0.934, 0.886 ], [ 670, 1, 6, 1, 0.997, 0.0649, 0.000e+00, 1.077, 0.887, 0.934, 0.886 ], [ 670, 1, 7, 1, 0.997, 0.0746, 0.000e+00, 1.077, 0.887, 0.934, 0.886 ], [ 670, 1, 8, 1, 0.997, 0.0861, 0.000e+00, 1.077, 0.887, 0.934, 0.886 ], [ 670, 1, 9, 1, 0.997, 0.0998, 0.000e+00, 1.077, 0.887, 0.934, 0.886 ], [ 670, 1, 10, 1, 0.997, 0.117, 0.000e+00, 1.077, 0.887, 0.934, 0.886 ], [ 670, 1, 11, 1, 0.997, 0.137, 0.000e+00, 1.077, 0.887, 0.934, 0.886 ], [ 670, 1, 12, 1, 0.997, 0.162, 0.000e+00, 1.077, 0.887, 0.934, 0.886 ], [ 670, 1, 13, 1, 0.997, 0.194, 0.000e+00, 1.077, 0.887, 0.934, 0.886 ], [ 670, 1, 14, 1, 0.997, 0.234, 0.000e+00, 1.077, 0.887, 0.934, 0.886 ], [ 670, 1, 15, 1, 0.997, 0.284, 0.000e+00, 1.077, 0.887, 0.934, 0.886 ], [ 670, 1, 16, 1, 0.997, 0.349, 0.000e+00, 1.077, 0.887, 0.934, 0.886 ], [ 670, 1, 17, 1, 0.997, 0.434, 0.000e+00, 1.077, 0.887, 0.934, 0.886 ], [ 670, 1, 18, 1, 0.997, 0.548, 0.000e+00, 1.077, 0.887, 0.934, 0.886 ], [ 670, 1, 19, 1, 0.997, 0.703, 0.000e+00, 1.077, 0.887, 0.934, 0.886 ], [ 670, 1, 20, 1, 0.997, 0.918, 0.000e+00, 1.077, 0.887, 0.934, 0.886 ], [ 670, 1, 21, 1, 0.997, 0.993, 0.000e+00, 1.073, 0.89, 0.937, 0.89 ], [ 670, 1, 22, 1, 0.997, 0.993, 0.000e+00, 1.07, 0.895, 0.941, 0.894 ], [ 670, 1, 23, 1, 0.998, 0.99, 0.000e+00, 1.065, 0.9, 0.945, 0.899 ], [ 670, 1, 24, 1, 1, 1.003, 0.000e+00, 1.062, 0.906, 0.949, 0.904 ], [ 670, 1, 25, 1, 1.001, 1.006, 0.000e+00, 1.057, 0.913, 0.955, 0.911 ], [ 670, 1, 26, 1, 1.002, 1.003, 0.000e+00, 1.049, 0.922, 0.961, 0.92 ], [ 670, 1, 27, 1, 1.004, 1.003, 0.000e+00, 1.043, 0.931, 0.968, 0.929 ], [ 670, 1, 28, 1, 1.007, 1.007, 0.000e+00, 1.037, 0.942, 0.977, 0.939 ], [ 670, 1, 29, 1, 1.011, 1.002, 0.000e+00, 1.031, 0.954, 0.985, 0.95 ], [ 670, 1, 30, 1, 1.014, 1.008, 0.000e+00, 1.024, 0.966, 0.994, 0.961 ], [ 670, 1, 31, 1, 1.017, 1.002, 0.000e+00, 1.017, 0.979, 1.003, 0.974 ], [ 670, 1, 32, 1, 1.021, 1.01, 0.000e+00, 1.01, 0.992, 1.013, 0.986 ], [ 670, 1, 33, 0.99, 1.014, 0.999, 0.000e+00, 0.999, 1, 1.017, 0.994 ], [ 670, 1, 34, 0.97, 0.997, 0.993, 0.000e+00, 0.986, 1, 1.013, 0.995 ], [ 670, 1, 35, 0.951, 0.982, 1, 0.000e+00, 0.974, 1, 1.01, 0.997 ], [ 670, 1, 36, 0.931, 0.965, 0.997, 0.000e+00, 0.961, 1, 1.006, 0.998 ], [ 670, 1, 37, 0.911, 0.949, 0.992, 0.000e+00, 0.949, 1, 1.002, 0.999 ], [ 670, 1, 38, 0.892, 0.935, 1, 0.000e+00, 0.937, 1, 0.999, 1 ], [ 670, 1, 39, 0.873, 0.92, 0.996, 0.000e+00, 0.926, 1, 0.995, 1.002 ], [ 670, 1, 40, 0.854, 0.906, 0.997, 0.000e+00, 0.915, 1, 0.992, 1.003 ], [ 670, 1, 41, 0.836, 0.892, 0.995, 0.000e+00, 0.905, 1, 0.987, 1.005 ], [ 670, 1, 42, 0.817, 0.879, 0.995, 0.000e+00, 0.894, 1.001, 0.984, 1.006 ], [ 670, 1, 43, 0.798, 0.866, 0.994, 0.000e+00, 0.884, 1.001, 0.98, 1.007 ], [ 670, 1, 44, 0.78, 0.853, 0.996, 0.000e+00, 0.874, 1.001, 0.976, 1.009 ], [ 670, 1, 45, 0.762, 0.84, 0.991, 0.000e+00, 0.864, 1.001, 0.972, 1.01 ], [ 700, 1, 0.000e+00, 1, 0.965, 0.0234, 0.000e+00, 1.072, 0.872, 0.907, 0.877 ], [ 700, 1, 1, 1, 0.965, 0.0262, 0.000e+00, 1.072, 0.872, 0.907, 0.877 ], [ 700, 1, 2, 1, 0.965, 0.0294, 0.000e+00, 1.072, 0.872, 0.907, 0.877 ], [ 700, 1, 3, 1, 0.965, 0.0331, 0.000e+00, 1.072, 0.872, 0.907, 0.877 ], [ 700, 1, 4, 1, 0.965, 0.0375, 0.000e+00, 1.072, 0.872, 0.907, 0.877 ], [ 700, 1, 5, 1, 0.965, 0.0425, 0.000e+00, 1.072, 0.872, 0.907, 0.877 ], [ 700, 1, 6, 1, 0.965, 0.0486, 0.000e+00, 1.072, 0.872, 0.907, 0.877 ], [ 700, 1, 7, 1, 0.965, 0.0556, 0.000e+00, 1.072, 0.872, 0.907, 0.877 ], [ 700, 1, 8, 1, 0.965, 0.0641, 0.000e+00, 1.072, 0.872, 0.907, 0.877 ], [ 700, 1, 9, 1, 0.965, 0.0743, 0.000e+00, 1.072, 0.872, 0.907, 0.877 ], [ 700, 1, 10, 1, 0.965, 0.0867, 0.000e+00, 1.072, 0.872, 0.907, 0.877 ], [ 700, 1, 11, 1, 0.965, 0.102, 0.000e+00, 1.072, 0.872, 0.907, 0.877 ], [ 700, 1, 12, 1, 0.965, 0.12, 0.000e+00, 1.072, 0.872, 0.907, 0.877 ], [ 700, 1, 13, 1, 0.965, 0.143, 0.000e+00, 1.072, 0.872, 0.907, 0.877 ], [ 700, 1, 14, 1, 0.965, 0.173, 0.000e+00, 1.072, 0.872, 0.907, 0.877 ], [ 700, 1, 15, 1, 0.965, 0.21, 0.000e+00, 1.072, 0.872, 0.907, 0.877 ], [ 700, 1, 16, 1, 0.965, 0.257, 0.000e+00, 1.072, 0.872, 0.907, 0.877 ], [ 700, 1, 17, 1, 0.965, 0.32, 0.000e+00, 1.072, 0.872, 0.907, 0.877 ], [ 700, 1, 18, 1, 0.965, 0.403, 0.000e+00, 1.072, 0.872, 0.907, 0.877 ], [ 700, 1, 19, 1, 0.965, 0.516, 0.000e+00, 1.072, 0.872, 0.907, 0.877 ], [ 700, 1, 20, 1, 0.965, 0.672, 0.000e+00, 1.072, 0.872, 0.907, 0.877 ], [ 700, 1, 21, 1, 0.965, 0.896, 0.000e+00, 1.072, 0.872, 0.907, 0.877 ], [ 700, 1, 22, 1, 0.966, 0.996, 0.000e+00, 1.07, 0.874, 0.909, 0.88 ], [ 700, 1, 23, 1, 0.965, 0.995, 0.000e+00, 1.066, 0.878, 0.911, 0.883 ], [ 700, 1, 24, 1, 0.966, 0.991, 0.000e+00, 1.063, 0.882, 0.915, 0.888 ], [ 700, 1, 25, 1, 0.969, 1.002, 0.000e+00, 1.06, 0.888, 0.919, 0.893 ], [ 700, 1, 26, 1, 0.97, 1.002, 0.000e+00, 1.055, 0.895, 0.924, 0.9 ], [ 700, 1, 27, 1, 0.972, 1.001, 0.000e+00, 1.05, 0.904, 0.931, 0.908 ], [ 700, 1, 28, 1, 0.974, 1.007, 0.000e+00, 1.044, 0.913, 0.938, 0.917 ], [ 700, 1, 29, 1, 0.977, 0.994, 0.000e+00, 1.037, 0.924, 0.946, 0.928 ], [ 700, 1, 30, 1, 0.979, 0.992, 0.000e+00, 1.03, 0.935, 0.954, 0.938 ], [ 700, 1, 31, 1, 0.983, 0.994, 0.000e+00, 1.024, 0.947, 0.962, 0.949 ], [ 700, 1, 32, 1, 0.985, 0.997, 0.000e+00, 1.017, 0.959, 0.971, 0.961 ], [ 700, 1, 33, 1, 0.991, 0.999, 0.000e+00, 1.012, 0.972, 0.981, 0.974 ], [ 700, 1, 34, 1, 0.995, 1, 0.000e+00, 1.006, 0.986, 0.99, 0.986 ], [ 700, 1, 35, 1, 1, 1.002, 0.000e+00, 1, 1, 1, 1 ], [ 700, 1, 36, 0.98, 0.984, 0.996, 0.000e+00, 0.988, 1, 0.996, 1.001 ], [ 700, 1, 37, 0.96, 0.968, 0.994, 0.000e+00, 0.974, 1, 0.993, 1.002 ], [ 700, 1, 38, 0.941, 0.954, 1.004, 0.000e+00, 0.964, 1, 0.989, 1.004 ], [ 700, 1, 39, 0.921, 0.94, 0.996, 0.000e+00, 0.953, 1, 0.985, 1.005 ], [ 700, 1, 40, 0.902, 0.926, 0.998, 0.000e+00, 0.942, 1, 0.982, 1.007 ], [ 700, 1, 41, 0.883, 0.912, 0.997, 0.000e+00, 0.932, 1.001, 0.978, 1.008 ], [ 700, 1, 42, 0.863, 0.898, 0.99, 0.000e+00, 0.921, 1.001, 0.974, 1.009 ], [ 700, 1, 43, 0.844, 0.885, 0.995, 0.000e+00, 0.911, 1.001, 0.97, 1.011 ], [ 700, 1, 44, 0.826, 0.872, 0.996, 0.000e+00, 0.901, 1.001, 0.967, 1.012 ], [ 700, 1, 45, 0.807, 0.86, 0.994, 0.000e+00, 0.892, 1.001, 0.963, 1.013 ], [ 715, 1, 0.000e+00, 1, 0.951, 0.0194, 0.000e+00, 1.07, 0.865, 0.894, 0.873 ], [ 715, 1, 1, 1, 0.951, 0.0217, 0.000e+00, 1.07, 0.865, 0.894, 0.873 ], [ 715, 1, 2, 1, 0.951, 0.0243, 0.000e+00, 1.07, 0.865, 0.894, 0.873 ], [ 715, 1, 3, 1, 0.951, 0.0274, 0.000e+00, 1.07, 0.865, 0.894, 0.873 ], [ 715, 1, 4, 1, 0.951, 0.031, 0.000e+00, 1.07, 0.865, 0.894, 0.873 ], [ 715, 1, 5, 1, 0.951, 0.0351, 0.000e+00, 1.07, 0.865, 0.894, 0.873 ], [ 715, 1, 6, 1, 0.951, 0.04, 0.000e+00, 1.07, 0.865, 0.894, 0.873 ], [ 715, 1, 7, 1, 0.951, 0.0458, 0.000e+00, 1.07, 0.865, 0.894, 0.873 ], [ 715, 1, 8, 1, 0.951, 0.0527, 0.000e+00, 1.07, 0.865, 0.894, 0.873 ], [ 715, 1, 9, 1, 0.951, 0.061, 0.000e+00, 1.07, 0.865, 0.894, 0.873 ], [ 715, 1, 10, 1, 0.951, 0.0711, 0.000e+00, 1.07, 0.865, 0.894, 0.873 ], [ 715, 1, 11, 1, 0.951, 0.0833, 0.000e+00, 1.07, 0.865, 0.894, 0.873 ], [ 715, 1, 12, 1, 0.951, 0.0984, 0.000e+00, 1.07, 0.865, 0.894, 0.873 ], [ 715, 1, 13, 1, 0.951, 0.117, 0.000e+00, 1.07, 0.865, 0.894, 0.873 ], [ 715, 1, 14, 1, 0.951, 0.141, 0.000e+00, 1.07, 0.865, 0.894, 0.873 ], [ 715, 1, 15, 1, 0.951, 0.171, 0.000e+00, 1.07, 0.865, 0.894, 0.873 ], [ 715, 1, 16, 1, 0.951, 0.209, 0.000e+00, 1.07, 0.865, 0.894, 0.873 ], [ 715, 1, 17, 1, 0.951, 0.259, 0.000e+00, 1.07, 0.865, 0.894, 0.873 ], [ 715, 1, 18, 1, 0.951, 0.326, 0.000e+00, 1.07, 0.865, 0.894, 0.873 ], [ 715, 1, 19, 1, 0.951, 0.416, 0.000e+00, 1.07, 0.865, 0.894, 0.873 ], [ 715, 1, 20, 1, 0.951, 0.542, 0.000e+00, 1.07, 0.865, 0.894, 0.873 ], [ 715, 1, 21, 1, 0.951, 0.72, 0.000e+00, 1.07, 0.865, 0.894, 0.873 ], [ 715, 1, 22, 1, 0.951, 0.981, 0.000e+00, 1.07, 0.865, 0.894, 0.873 ], [ 715, 1, 23, 1, 0.951, 0.985, 0.000e+00, 1.068, 0.868, 0.896, 0.876 ], [ 715, 1, 24, 1, 0.952, 0.995, 0.000e+00, 1.065, 0.871, 0.899, 0.879 ], [ 715, 1, 25, 1, 0.953, 0.991, 0.000e+00, 1.062, 0.877, 0.902, 0.884 ], [ 715, 1, 26, 1, 0.954, 1.003, 0.000e+00, 1.057, 0.883, 0.907, 0.891 ], [ 715, 1, 27, 1, 0.956, 0.995, 0.000e+00, 1.052, 0.891, 0.913, 0.899 ], [ 715, 1, 28, 1, 0.959, 0.997, 0.000e+00, 1.046, 0.9, 0.92, 0.907 ], [ 715, 1, 29, 1, 0.961, 0.992, 0.000e+00, 1.04, 0.911, 0.927, 0.917 ], [ 715, 1, 30, 1, 0.963, 0.997, 0.000e+00, 1.033, 0.921, 0.935, 0.927 ], [ 715, 1, 31, 1, 0.967, 1, 0.000e+00, 1.028, 0.932, 0.943, 0.938 ], [ 715, 1, 32, 1, 0.971, 0.995, 0.000e+00, 1.022, 0.945, 0.952, 0.95 ], [ 715, 1, 33, 1, 0.975, 0.995, 0.000e+00, 1.016, 0.957, 0.961, 0.962 ], [ 715, 1, 34, 1, 0.98, 0.994, 0.000e+00, 1.011, 0.97, 0.97, 0.974 ], [ 715, 1, 35, 1, 0.985, 0.994, 0.000e+00, 1.005, 0.984, 0.98, 0.987 ], [ 715, 1, 36, 1, 0.989, 0.997, 0.000e+00, 0.999, 0.998, 0.989, 1.001 ], [ 715, 1, 37, 0.983, 0.978, 0.993, 0.000e+00, 0.989, 1, 0.988, 1.004 ], [ 715, 1, 38, 0.964, 0.963, 0.99, 0.000e+00, 0.977, 1, 0.984, 1.006 ], [ 715, 1, 39, 0.944, 0.949, 0.996, 0.000e+00, 0.966, 1, 0.981, 1.007 ], [ 715, 1, 40, 0.925, 0.935, 0.998, 0.000e+00, 0.955, 1.001, 0.977, 1.008 ], [ 715, 1, 41, 0.905, 0.921, 0.997, 0.000e+00, 0.945, 1.001, 0.973, 1.01 ], [ 715, 1, 42, 0.886, 0.908, 0.996, 0.000e+00, 0.935, 1.001, 0.97, 1.011 ], [ 715, 1, 43, 0.867, 0.895, 0.994, 0.000e+00, 0.924, 1.001, 0.966, 1.012 ], [ 715, 1, 44, 0.848, 0.882, 0.998, 0.000e+00, 0.915, 1.001, 0.962, 1.014 ], [ 715, 1, 45, 0.829, 0.869, 0.992, 0.000e+00, 0.905, 1.001, 0.958, 1.015 ], [ 700, 0.5, 0.000e+00, 0.5, 0.514, 0.000334, 0.000e+00, 0.81, 0.65, 0.644, 0.686 ], [ 700, 0.55, 0.000e+00, 0.55, 0.556, 0.000485, 0.000e+00, 0.833, 0.678, 0.676, 0.711 ], [ 700, 0.6, 0.000e+00, 0.6, 0.596, 0.000697, 0.000e+00, 0.856, 0.704, 0.706, 0.734 ], [ 700, 0.65, 0.000e+00, 0.65, 0.638, 0.00099, 0.000e+00, 0.879, 0.728, 0.735, 0.756 ], [ 700, 0.7, 0.000e+00, 0.7, 0.681, 0.0014, 0.000e+00, 0.903, 0.751, 0.762, 0.776 ], [ 700, 0.75, 0.000e+00, 0.75, 0.724, 0.002, 0.000e+00, 0.928, 0.773, 0.788, 0.795 ], [ 700, 0.8, 0.000e+00, 0.8, 0.769, 0.00291, 0.000e+00, 0.954, 0.795, 0.814, 0.813 ], [ 700, 0.85, 0.000e+00, 0.85, 0.816, 0.00436, 0.000e+00, 0.982, 0.815, 0.838, 0.83 ], [ 700, 0.9, 0.000e+00, 0.9, 0.864, 0.00712, 0.000e+00, 1.01, 0.835, 0.862, 0.847 ], [ 700, 0.95, 0.000e+00, 0.95, 0.914, 0.0143, 0.000e+00, 1.041, 0.854, 0.885, 0.863 ], [ 700, 1, 0.000e+00, 1, 0.965, 0.0234, 0.000e+00, 1.072, 0.872, 0.907, 0.877 ], [ 700, 1.05, 0.000e+00, 1.05, 1.018, 0.0234, 0.000e+00, 1.098, 0.896, 0.933, 0.898 ], [ 700, 0.5, 35, 0.5, 0.527, 0.492, 0.000e+00, 0.801, 0.68, 0.666, 0.716 ], [ 700, 0.55, 35, 0.55, 0.57, 0.546, 0.000e+00, 0.823, 0.712, 0.701, 0.746 ], [ 700, 0.6, 35, 0.6, 0.614, 0.597, 0.000e+00, 0.844, 0.744, 0.735, 0.774 ], [ 700, 0.65, 35, 0.65, 0.658, 0.644, 0.000e+00, 0.863, 0.775, 0.769, 0.802 ], [ 700, 0.7, 35, 0.7, 0.704, 0.695, 0.000e+00, 0.884, 0.806, 0.802, 0.83 ], [ 700, 0.75, 35, 0.75, 0.75, 0.743, 0.000e+00, 0.905, 0.837, 0.835, 0.858 ], [ 700, 0.8, 35, 0.8, 0.798, 0.796, 0.000e+00, 0.925, 0.869, 0.868, 0.886 ], [ 700, 0.85, 35, 0.85, 0.847, 0.847, 0.000e+00, 0.944, 0.901, 0.901, 0.914 ], [ 700, 0.9, 35, 0.9, 0.897, 0.894, 0.000e+00, 0.963, 0.933, 0.934, 0.942 ], [ 700, 0.95, 35, 0.95, 0.948, 0.948, 0.000e+00, 0.982, 0.966, 0.966, 0.971 ], [ 700, 1, 35, 1, 1, 1.002, 0.000e+00, 1, 1, 1, 1 ], [ 700, 1.05, 35, 1.002, 1.001, 1.042, 0.000e+00, 1.001, 1, 1, 1 ], [ 700, 0.5, 45, 0.5, 0.564, 0.496, 0.000e+00, 0.779, 0.768, 0.73, 0.805 ], [ 700, 0.55, 45, 0.55, 0.61, 0.536, 0.000e+00, 0.799, 0.807, 0.769, 0.84 ], [ 700, 0.6, 45, 0.6, 0.657, 0.597, 0.000e+00, 0.818, 0.844, 0.807, 0.874 ], [ 700, 0.65, 45, 0.65, 0.704, 0.646, 0.000e+00, 0.836, 0.882, 0.845, 0.908 ], [ 700, 0.7, 45, 0.7, 0.753, 0.696, 0.000e+00, 0.854, 0.921, 0.884, 0.943 ], [ 700, 0.75, 45, 0.75, 0.803, 0.751, 0.000e+00, 0.871, 0.96, 0.922, 0.978 ], [ 700, 0.8, 45, 0.8, 0.855, 0.8, 0.000e+00, 0.888, 1.001, 0.961, 1.014 ], [ 700, 0.85, 45, 0.803, 0.856, 0.846, 0.000e+00, 0.889, 1.001, 0.962, 1.014 ], [ 700, 0.9, 45, 0.804, 0.858, 0.9, 0.000e+00, 0.89, 1.001, 0.962, 1.014 ], [ 700, 0.95, 45, 0.806, 0.859, 0.943, 0.000e+00, 0.891, 1.001, 0.963, 1.013 ], [ 700, 1, 45, 0.807, 0.86, 0.994, 0.000e+00, 0.892, 1.001, 0.963, 1.013 ], [ 700, 1.05, 45, 0.809, 0.861, 1.047, 0.000e+00, 0.893, 1.001, 0.963, 1.013 ] ]
