solar_resource_data,<null>
ud_ind_od_off_sun,[ [ 670, 0.5, 35, 0.5, 0.502, 0.348, 0.000e+00, 0.777, 0.589, 0.663, 0.694 ], [ 685, 0.5, 35, 0.5, 0.498, 0.29, 0.000e+00, 0.785, 0.583, 0.65, 0.687 ], [ 700, 0.5, 35, 0.5, 0.494, 0.243, 0.000e+00, 0.794, 0.577, 0.637, 0.68 ], [ 715, 0.5, 35, 0.5, 0.49, 0.207, 0.000e+00, 0.801, 0.571, 0.625, 0.673 ], [ 670, 1, 35, 1, 0.917, 0.993, 0.000e+00, 0.951, 0.807, 0.982, 0.952 ], [ 685, 1, 35, 1, 0.907, 0.995, 0.000e+00, 0.957, 0.799, 0.963, 0.942 ], [ 700, 1, 35, 1, 0.897, 0.998, 0.000e+00, 0.964, 0.791, 0.945, 0.932 ], [ 715, 1, 35, 1, 0.889, 0.995, 0.000e+00, 0.971, 0.784, 0.928, 0.923 ], [ 670, 1.05, 35, 1.05, 0.961, 1.043, 0.000e+00, 0.966, 0.828, 1.012, 0.976 ], [ 685, 1.05, 35, 1.05, 0.95, 1.05, 0.000e+00, 0.972, 0.819, 0.992, 0.966 ], [ 700, 1.05, 35, 1.05, 0.94, 1.046, 0.000e+00, 0.979, 0.811, 0.974, 0.956 ], [ 715, 1.05, 35, 1.05, 0.931, 1.045, 0.000e+00, 0.986, 0.803, 0.956, 0.947 ], [ 670, 1, 0.000e+00, 1, 0.893, 0.00486, 0.000e+00, 0.987, 0.744, 0.925, 0.877 ], [ 670, 1, 1, 1, 0.893, 0.00538, 0.000e+00, 0.987, 0.744, 0.925, 0.877 ], [ 670, 1, 2, 1, 0.893, 0.00598, 0.000e+00, 0.987, 0.744, 0.925, 0.877 ], [ 670, 1, 3, 1, 0.893, 0.00666, 0.000e+00, 0.987, 0.744, 0.925, 0.877 ], [ 670, 1, 4, 1, 0.893, 0.00744, 0.000e+00, 0.987, 0.744, 0.925, 0.877 ], [ 670, 1, 5, 1, 0.893, 0.00834, 0.000e+00, 0.987, 0.744, 0.925, 0.877 ], [ 670, 1, 6, 1, 0.893, 0.00939, 0.000e+00, 0.987, 0.744, 0.925, 0.877 ], [ 670, 1, 7, 1, 0.893, 0.0106, 0.000e+00, 0.987, 0.744, 0.925, 0.877 ], [ 670, 1, 8, 1, 0.893, 0.012, 0.000e+00, 0.987, 0.744, 0.925, 0.877 ], [ 670, 1, 9, 1, 0.893, 0.0137, 0.000e+00, 0.987, 0.744, 0.925, 0.877 ], [ 670, 1, 10, 1, 0.893, 0.0157, 0.000e+00, 0.987, 0.744, 0.925, 0.877 ], [ 670, 1, 11, 1, 0.893, 0.0182, 0.000e+00, 0.987, 0.744, 0.925, 0.877 ], [ 670, 1, 12, 1, 0.893, 0.021, 0.000e+00, 0.987, 0.744, 0.925, 0.877 ], [ 670, 1, 13, 1, 0.893, 0.0246, 0.000e+00, 0.987, 0.744, 0.925, 0.877 ], [ 670, 1, 14, 1, 0.893, 0.0289, 0.000e+00, 0.987, 0.744, 0.925, 0.877 ], [ 670, 1, 15, 1, 0.893, 0.0342, 0.000e+00, 0.987, 0.744, 0.925, 0.877 ], [ 670, 1, 16, 1, 0.893, 0.041, 0.000e+00, 0.987, 0.744, 0.925, 0.877 ], [ 670, 1, 17, 1, 0.893, 0.0495, 0.000e+00, 0.987, 0.744, 0.925, 0.877 ], [ 670, 1, 18, 1, 0.893, 0.0605, 0.000e+00, 0.987, 0.744, 0.925, 0.877 ], [ 670, 1, 19, 1, 0.893, 0.075, 0.000e+00, 0.987, 0.744, 0.925, 0.877 ], [ 670, 1, 20, 1, 0.893, 0.0944, 0.000e+00, 0.987, 0.744, 0.925, 0.877 ], [ 670, 1, 21, 1, 0.893, 0.121, 0.000e+00, 0.987, 0.744, 0.925, 0.877 ], [ 670, 1, 22, 1, 0.893, 0.158, 0.000e+00, 0.987, 0.744, 0.925, 0.877 ], [ 670, 1, 23, 1, 0.893, 0.212, 0.000e+00, 0.987, 0.744, 0.925, 0.877 ], [ 670, 1, 24, 1, 0.893, 0.293, 0.000e+00, 0.987, 0.744, 0.925, 0.877 ], [ 670, 1, 25, 1, 0.893, 0.42, 0.000e+00, 0.987, 0.744, 0.925, 0.877 ], [ 670, 1, 26, 1, 0.893, 0.633, 0.000e+00, 0.987, 0.744, 0.925, 0.877 ], [ 670, 1, 27, 1, 0.893, 0.998, 0.000e+00, 0.986, 0.744, 0.925, 0.877 ], [ 670, 1, 28, 1, 0.895, 0.995, 0.000e+00, 0.982, 0.751, 0.932, 0.885 ], [ 670, 1, 29, 1, 0.898, 0.997, 0.000e+00, 0.977, 0.758, 0.938, 0.894 ], [ 670, 1, 30, 1, 0.901, 0.991, 0.000e+00, 0.973, 0.766, 0.945, 0.903 ], [ 670, 1, 31, 1, 0.904, 0.995, 0.000e+00, 0.968, 0.774, 0.952, 0.912 ], [ 670, 1, 32, 1, 0.907, 0.999, 0.000e+00, 0.964, 0.782, 0.959, 0.921 ], [ 670, 1, 33, 1, 0.91, 1, 0.000e+00, 0.96, 0.79, 0.967, 0.931 ], [ 670, 1, 34, 1, 0.913, 0.995, 0.000e+00, 0.955, 0.799, 0.974, 0.941 ], [ 670, 1, 35, 1, 0.917, 0.993, 0.000e+00, 0.951, 0.807, 0.982, 0.952 ], [ 670, 1, 36, 1, 0.92, 0.998, 0.000e+00, 0.946, 0.816, 0.989, 0.962 ], [ 670, 1, 37, 1, 0.925, 0.997, 0.000e+00, 0.943, 0.825, 0.998, 0.972 ], [ 670, 1, 38, 1, 0.928, 0.996, 0.000e+00, 0.939, 0.834, 1.005, 0.983 ], [ 670, 1, 39, 1, 0.932, 0.997, 0.000e+00, 0.935, 0.844, 1.014, 0.994 ], [ 670, 1, 40, 1, 0.936, 0.997, 0.000e+00, 0.931, 0.853, 1.022, 1.006 ], [ 670, 1, 41, 1, 0.94, 0.997, 0.000e+00, 0.927, 0.863, 1.03, 1.017 ], [ 670, 1, 42, 1, 0.945, 0.997, 0.000e+00, 0.923, 0.873, 1.039, 1.029 ], [ 670, 1, 43, 1, 0.949, 0.999, 0.000e+00, 0.919, 0.883, 1.048, 1.04 ], [ 670, 1, 44, 1, 0.954, 0.99, 0.000e+00, 0.915, 0.893, 1.057, 1.053 ], [ 670, 1, 45, 1, 0.959, 0.998, 0.000e+00, 0.911, 0.904, 1.066, 1.065 ], [ 700, 1, 0.000e+00, 1, 0.875, 0.00363, 0.000e+00, 0.994, 0.735, 0.896, 0.866 ], [ 700, 1, 1, 1, 0.875, 0.00402, 0.000e+00, 0.994, 0.735, 0.896, 0.866 ], [ 700, 1, 2, 1, 0.875, 0.00445, 0.000e+00, 0.994, 0.735, 0.896, 0.866 ], [ 700, 1, 3, 1, 0.875, 0.00495, 0.000e+00, 0.994, 0.735, 0.896, 0.866 ], [ 700, 1, 4, 1, 0.875, 0.00552, 0.000e+00, 0.994, 0.735, 0.896, 0.866 ], [ 700, 1, 5, 1, 0.875, 0.00617, 0.000e+00, 0.994, 0.735, 0.896, 0.866 ], [ 700, 1, 6, 1, 0.875, 0.00693, 0.000e+00, 0.994, 0.735, 0.896, 0.866 ], [ 700, 1, 7, 1, 0.875, 0.00781, 0.000e+00, 0.994, 0.735, 0.896, 0.866 ], [ 700, 1, 8, 1, 0.875, 0.00884, 0.000e+00, 0.994, 0.735, 0.896, 0.866 ], [ 700, 1, 9, 1, 0.875, 0.0101, 0.000e+00, 0.994, 0.735, 0.896, 0.866 ], [ 700, 1, 10, 1, 0.875, 0.0115, 0.000e+00, 0.994, 0.735, 0.896, 0.866 ], [ 700, 1, 11, 1, 0.875, 0.0132, 0.000e+00, 0.994, 0.735, 0.896, 0.866 ], [ 700, 1, 12, 1, 0.875, 0.0153, 0.000e+00, 0.994, 0.735, 0.896, 0.866 ], [ 700, 1, 13, 1, 0.875, 0.0178, 0.000e+00, 0.994, 0.735, 0.896, 0.866 ], [ 700, 1, 14, 1, 0.875, 0.0208, 0.000e+00, 0.994, 0.735, 0.896, 0.866 ], [ 700, 1, 15, 1, 0.875, 0.0246, 0.000e+00, 0.994, 0.735, 0.896, 0.866 ], [ 700, 1, 16, 1, 0.875, 0.0293, 0.000e+00, 0.994, 0.735, 0.896, 0.866 ], [ 700, 1, 17, 1, 0.875, 0.0352, 0.000e+00, 0.994, 0.735, 0.896, 0.866 ], [ 700, 1, 18, 1, 0.875, 0.0428, 0.000e+00, 0.994, 0.735, 0.896, 0.866 ], [ 700, 1, 19, 1, 0.875, 0.0527, 0.000e+00, 0.994, 0.735, 0.896, 0.866 ], [ 700, 1, 20, 1, 0.875, 0.0659, 0.000e+00, 0.994, 0.735, 0.896, 0.866 ], [ 700, 1, 21, 1, 0.875, 0.0838, 0.000e+00, 0.994, 0.735, 0.896, 0.866 ], [ 700, 1, 22, 1, 0.875, 0.109, 0.000e+00, 0.994, 0.735, 0.896, 0.866 ], [ 700, 1, 23, 1, 0.875, 0.145, 0.000e+00, 0.994, 0.735, 0.896, 0.866 ], [ 700, 1, 24, 1, 0.875, 0.198, 0.000e+00, 0.994, 0.735, 0.896, 0.866 ], [ 700, 1, 25, 1, 0.875, 0.281, 0.000e+00, 0.994, 0.735, 0.896, 0.866 ], [ 700, 1, 26, 1, 0.875, 0.418, 0.000e+00, 0.994, 0.735, 0.896, 0.866 ], [ 700, 1, 27, 1, 0.875, 0.662, 0.000e+00, 0.994, 0.735, 0.896, 0.866 ], [ 700, 1, 28, 1, 0.876, 1, 0.000e+00, 0.993, 0.736, 0.897, 0.868 ], [ 700, 1, 29, 1, 0.878, 0.991, 0.000e+00, 0.989, 0.744, 0.904, 0.877 ], [ 700, 1, 30, 1, 0.881, 0.994, 0.000e+00, 0.984, 0.751, 0.91, 0.885 ], [ 700, 1, 31, 1, 0.884, 0.994, 0.000e+00, 0.98, 0.759, 0.917, 0.894 ], [ 700, 1, 32, 1, 0.887, 0.995, 0.000e+00, 0.976, 0.767, 0.924, 0.903 ], [ 700, 1, 33, 1, 0.891, 0.998, 0.000e+00, 0.972, 0.774, 0.931, 0.913 ], [ 700, 1, 34, 1, 0.894, 0.997, 0.000e+00, 0.968, 0.783, 0.938, 0.922 ], [ 700, 1, 35, 1, 0.897, 0.998, 0.000e+00, 0.964, 0.791, 0.945, 0.932 ], [ 700, 1, 36, 1, 0.901, 0.992, 0.000e+00, 0.96, 0.799, 0.953, 0.942 ], [ 700, 1, 37, 1, 0.905, 0.994, 0.000e+00, 0.956, 0.808, 0.96, 0.952 ], [ 700, 1, 38, 1, 0.909, 0.994, 0.000e+00, 0.952, 0.817, 0.967, 0.963 ], [ 700, 1, 39, 1, 0.913, 0.995, 0.000e+00, 0.948, 0.826, 0.975, 0.973 ], [ 700, 1, 40, 1, 0.917, 0.997, 0.000e+00, 0.945, 0.835, 0.983, 0.984 ], [ 700, 1, 41, 1, 0.921, 0.998, 0.000e+00, 0.941, 0.844, 0.99, 0.995 ], [ 700, 1, 42, 1, 0.925, 0.999, 0.000e+00, 0.937, 0.853, 0.998, 1.006 ], [ 700, 1, 43, 1, 0.929, 1.001, 0.000e+00, 0.934, 0.863, 1.006, 1.017 ], [ 700, 1, 44, 1, 0.933, 0.993, 0.000e+00, 0.93, 0.873, 1.015, 1.029 ], [ 700, 1, 45, 1, 0.938, 1, 0.000e+00, 0.927, 0.883, 1.023, 1.04 ], [ 715, 1, 0.000e+00, 1, 0.867, 0.0032, 0.000e+00, 0.999, 0.731, 0.882, 0.861 ], [ 715, 1, 1, 1, 0.867, 0.00354, 0.000e+00, 0.999, 0.731, 0.882, 0.861 ], [ 715, 1, 2, 1, 0.867, 0.00391, 0.000e+00, 0.999, 0.731, 0.882, 0.861 ], [ 715, 1, 3, 1, 0.867, 0.00434, 0.000e+00, 0.999, 0.731, 0.882, 0.861 ], [ 715, 1, 4, 1, 0.867, 0.00484, 0.000e+00, 0.999, 0.731, 0.882, 0.861 ], [ 715, 1, 5, 1, 0.867, 0.00541, 0.000e+00, 0.999, 0.731, 0.882, 0.861 ], [ 715, 1, 6, 1, 0.867, 0.00607, 0.000e+00, 0.999, 0.731, 0.882, 0.861 ], [ 715, 1, 7, 1, 0.867, 0.00683, 0.000e+00, 0.999, 0.731, 0.882, 0.861 ], [ 715, 1, 8, 1, 0.867, 0.00772, 0.000e+00, 0.999, 0.731, 0.882, 0.861 ], [ 715, 1, 9, 1, 0.867, 0.00877, 0.000e+00, 0.999, 0.731, 0.882, 0.861 ], [ 715, 1, 10, 1, 0.867, 0.01, 0.000e+00, 0.999, 0.731, 0.882, 0.861 ], [ 715, 1, 11, 1, 0.867, 0.0115, 0.000e+00, 0.999, 0.731, 0.882, 0.861 ], [ 715, 1, 12, 1, 0.867, 0.0133, 0.000e+00, 0.999, 0.731, 0.882, 0.861 ], [ 715, 1, 13, 1, 0.867, 0.0154, 0.000e+00, 0.999, 0.731, 0.882, 0.861 ], [ 715, 1, 14, 1, 0.867, 0.018, 0.000e+00, 0.999, 0.731, 0.882, 0.861 ], [ 715, 1, 15, 1, 0.867, 0.0212, 0.000e+00, 0.999, 0.731, 0.882, 0.861 ], [ 715, 1, 16, 1, 0.867, 0.0252, 0.000e+00, 0.999, 0.731, 0.882, 0.861 ], [ 715, 1, 17, 1, 0.867, 0.0303, 0.000e+00, 0.999, 0.731, 0.882, 0.861 ], [ 715, 1, 18, 1, 0.867, 0.0367, 0.000e+00, 0.999, 0.731, 0.882, 0.861 ], [ 715, 1, 19, 1, 0.867, 0.0451, 0.000e+00, 0.999, 0.731, 0.882, 0.861 ], [ 715, 1, 20, 1, 0.867, 0.0563, 0.000e+00, 0.999, 0.731, 0.882, 0.861 ], [ 715, 1, 21, 1, 0.867, 0.0714, 0.000e+00, 0.999, 0.731, 0.882, 0.861 ], [ 715, 1, 22, 1, 0.867, 0.0924, 0.000e+00, 0.999, 0.731, 0.882, 0.861 ], [ 715, 1, 23, 1, 0.867, 0.122, 0.000e+00, 0.999, 0.731, 0.882, 0.861 ], [ 715, 1, 24, 1, 0.867, 0.167, 0.000e+00, 0.999, 0.731, 0.882, 0.861 ], [ 715, 1, 25, 1, 0.867, 0.235, 0.000e+00, 0.999, 0.731, 0.882, 0.861 ], [ 715, 1, 26, 1, 0.867, 0.348, 0.000e+00, 0.999, 0.731, 0.882, 0.861 ], [ 715, 1, 27, 1, 0.867, 0.547, 0.000e+00, 0.999, 0.731, 0.882, 0.861 ], [ 715, 1, 28, 1, 0.867, 0.942, 0.000e+00, 0.999, 0.731, 0.882, 0.861 ], [ 715, 1, 29, 1, 0.87, 0.994, 0.000e+00, 0.995, 0.737, 0.888, 0.869 ], [ 715, 1, 30, 1, 0.873, 0.995, 0.000e+00, 0.991, 0.744, 0.894, 0.877 ], [ 715, 1, 31, 1, 0.876, 0.997, 0.000e+00, 0.987, 0.752, 0.901, 0.886 ], [ 715, 1, 32, 1, 0.879, 0.997, 0.000e+00, 0.983, 0.76, 0.908, 0.895 ], [ 715, 1, 33, 1, 0.882, 0.992, 0.000e+00, 0.978, 0.767, 0.914, 0.905 ], [ 715, 1, 34, 1, 0.886, 0.995, 0.000e+00, 0.975, 0.775, 0.921, 0.914 ], [ 715, 1, 35, 1, 0.889, 0.995, 0.000e+00, 0.971, 0.784, 0.928, 0.923 ], [ 715, 1, 36, 1, 0.893, 0.998, 0.000e+00, 0.967, 0.792, 0.935, 0.933 ], [ 715, 1, 37, 1, 0.896, 0.999, 0.000e+00, 0.963, 0.8, 0.942, 0.943 ], [ 715, 1, 38, 1, 0.9, 1.003, 0.000e+00, 0.959, 0.809, 0.95, 0.953 ], [ 715, 1, 39, 1, 0.904, 0.995, 0.000e+00, 0.956, 0.818, 0.957, 0.964 ], [ 715, 1, 40, 1, 0.908, 0.991, 0.000e+00, 0.952, 0.827, 0.965, 0.974 ], [ 715, 1, 41, 1, 0.912, 0.996, 0.000e+00, 0.948, 0.836, 0.972, 0.985 ], [ 715, 1, 42, 1, 0.916, 0.995, 0.000e+00, 0.945, 0.845, 0.98, 0.996 ], [ 715, 1, 43, 1, 0.92, 0.994, 0.000e+00, 0.941, 0.854, 0.987, 1.006 ], [ 715, 1, 44, 1, 0.924, 0.993, 0.000e+00, 0.937, 0.864, 0.995, 1.018 ], [ 715, 1, 45, 1, 0.929, 0.994, 0.000e+00, 0.934, 0.873, 1.003, 1.029 ], [ 700, 0.5, 0.000e+00, 0.5, 0.485, 0.000187, 0.000e+00, 0.801, 0.557, 0.62, 0.657 ], [ 700, 0.55, 0.000e+00, 0.55, 0.524, 0.000264, 0.000e+00, 0.822, 0.58, 0.652, 0.683 ], [ 700, 0.6, 0.000e+00, 0.6, 0.562, 0.000364, 0.000e+00, 0.842, 0.601, 0.683, 0.708 ], [ 700, 0.65, 0.000e+00, 0.65, 0.601, 0.000497, 0.000e+00, 0.861, 0.621, 0.713, 0.731 ], [ 700, 0.7, 0.000e+00, 0.7, 0.639, 0.000668, 0.000e+00, 0.88, 0.639, 0.742, 0.753 ], [ 700, 0.75, 0.000e+00, 0.75, 0.677, 0.000889, 0.000e+00, 0.898, 0.657, 0.769, 0.775 ], [ 700, 0.8, 0.000e+00, 0.8, 0.716, 0.00118, 0.000e+00, 0.917, 0.674, 0.796, 0.794 ], [ 700, 0.85, 0.000e+00, 0.85, 0.755, 0.00156, 0.000e+00, 0.936, 0.69, 0.822, 0.813 ], [ 700, 0.9, 0.000e+00, 0.9, 0.794, 0.00205, 0.000e+00, 0.955, 0.706, 0.847, 0.832 ], [ 700, 0.95, 0.000e+00, 0.95, 0.835, 0.00271, 0.000e+00, 0.975, 0.72, 0.872, 0.849 ], [ 700, 1, 0.000e+00, 1, 0.875, 0.00363, 0.000e+00, 0.994, 0.735, 0.896, 0.866 ], [ 700, 1.05, 0.000e+00, 1.05, 0.917, 0.00493, 0.000e+00, 1.014, 0.749, 0.92, 0.882 ], [ 700, 0.5, 35, 0.5, 0.494, 0.243, 0.000e+00, 0.794, 0.577, 0.637, 0.68 ], [ 700, 0.55, 35, 0.55, 0.533, 0.426, 0.000e+00, 0.813, 0.601, 0.67, 0.708 ], [ 700, 0.6, 35, 0.6, 0.573, 0.589, 0.000e+00, 0.833, 0.624, 0.703, 0.735 ], [ 700, 0.65, 35, 0.65, 0.612, 0.645, 0.000e+00, 0.85, 0.646, 0.735, 0.761 ], [ 700, 0.7, 35, 0.7, 0.652, 0.69, 0.000e+00, 0.867, 0.668, 0.766, 0.787 ], [ 700, 0.75, 35, 0.75, 0.692, 0.747, 0.000e+00, 0.884, 0.689, 0.797, 0.812 ], [ 700, 0.8, 35, 0.8, 0.732, 0.793, 0.000e+00, 0.901, 0.71, 0.827, 0.837 ], [ 700, 0.85, 35, 0.85, 0.773, 0.845, 0.000e+00, 0.917, 0.73, 0.857, 0.861 ], [ 700, 0.9, 35, 0.9, 0.814, 0.892, 0.000e+00, 0.933, 0.751, 0.887, 0.885 ], [ 700, 0.95, 35, 0.95, 0.855, 0.943, 0.000e+00, 0.948, 0.771, 0.916, 0.909 ], [ 700, 1, 35, 1, 0.897, 0.998, 0.000e+00, 0.964, 0.791, 0.945, 0.932 ], [ 700, 1.05, 35, 1.05, 0.94, 1.046, 0.000e+00, 0.979, 0.811, 0.974, 0.956 ], [ 700, 0.5, 45, 0.5, 0.519, 0.269, 0.000e+00, 0.771, 0.636, 0.686, 0.75 ], [ 700, 0.55, 45, 0.55, 0.56, 0.446, 0.000e+00, 0.79, 0.663, 0.723, 0.781 ], [ 700, 0.6, 45, 0.6, 0.602, 0.59, 0.000e+00, 0.808, 0.689, 0.758, 0.812 ], [ 700, 0.65, 45, 0.65, 0.643, 0.646, 0.000e+00, 0.825, 0.715, 0.793, 0.842 ], [ 700, 0.7, 45, 0.7, 0.684, 0.697, 0.000e+00, 0.841, 0.74, 0.827, 0.872 ], [ 700, 0.75, 45, 0.75, 0.726, 0.747, 0.000e+00, 0.856, 0.764, 0.86, 0.9 ], [ 700, 0.8, 45, 0.8, 0.767, 0.796, 0.000e+00, 0.87, 0.788, 0.894, 0.929 ], [ 700, 0.85, 45, 0.85, 0.809, 0.845, 0.000e+00, 0.885, 0.812, 0.926, 0.957 ], [ 700, 0.9, 45, 0.9, 0.852, 0.898, 0.000e+00, 0.899, 0.835, 0.959, 0.984 ], [ 700, 0.95, 45, 0.95, 0.895, 0.942, 0.000e+00, 0.913, 0.859, 0.991, 1.013 ], [ 700, 1, 45, 1, 0.938, 1, 0.000e+00, 0.927, 0.883, 1.023, 1.04 ], [ 700, 1.05, 45, 1.05, 0.982, 1.042, 0.000e+00, 0.939, 0.906, 1.055, 1.068 ] ]
sco2ud_T_htf_ind_od,[ [ 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1 ], [ 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1 ], [ 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1 ] ]
sco2ud_T_amb_ind_od,[ [ 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1 ], [ 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1 ], [ 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1 ] ]
sco2ud_m_dot_htf_ind_od,[ [ 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1 ], [ 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1 ], [ 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1 ] ]
weekday_schedule,[ [ 6, 6, 6, 6, 6, 6, 5, 5, 4, 4, 4, 4, 4, 4, 4, 4, 4, 4, 4, 4, 4, 5, 5, 5 ], [ 6, 6, 6, 6, 6, 6, 5, 5, 4, 4, 4, 4, 4, 4, 4, 4, 4, 4, 4, 4, 4, 5, 5, 5 ], [ 6, 6, 6, 6, 6, 6, 5, 5, 4, 4, 4, 4, 4, 4, 4, 4, 4, 4, 4, 4, 4, 5, 5, 5 ], [ 6, 6, 6, 6, 6, 6, 5, 5, 4, 4, 4, 4, 4, 4, 4, 4, 4, 4, 4, 4, 4, 5, 5, 5 ], [ 6, 6, 6, 6, 6, 6, 5, 5, 4, 4, 4, 4, 4, 4, 4, 4, 4, 4, 4, 4, 4, 5, 5, 5 ], [ 3, 3, 3, 3, 3, 3, 3, 3, 2, 2, 2, 2, 1, 1, 1, 1, 1, 1, 2, 2, 2, 3, 3, 3 ], [ 3, 3, 3, 3, 3, 3, 3, 3, 2, 2, 2, 2, 1, 1, 1, 1, 1, 1, 2, 2, 2, 3, 3, 3 ], [ 3, 3, 3, 3, 3, 3, 3, 3, 2, 2, 2, 2, 1, 1, 1, 1, 1, 1, 2, 2, 2, 3, 3, 3 ], [ 3, 3, 3, 3, 3, 3, 3, 3, 2, 2, 2, 2, 1, 1, 1, 1, 1, 1, 2, 2, 2, 3, 3, 3 ], [ 6, 6, 6, 6, 6, 6, 5, 5, 4, 4, 4, 4, 4, 4, 4, 4, 4, 4, 4, 4, 4, 5, 5, 5 ], [ 6, 6, 6, 6, 6, 6, 5, 5, 4, 4, 4, 4, 4, 4, 4, 4, 4, 4, 4, 4, 4, 5, 5, 5 ], [ 6, 6, 6, 6, 6, 6, 5, 5, 4, 4, 4, 4, 4, 4, 4, 4, 4, 4, 4, 4, 4, 5, 5, 5 ] ]
weekend_schedule,[ [ 6, 6, 6, 6, 6, 6, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5 ], [ 6, 6, 6, 6, 6, 6, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5 ], [ 6, 6, 6, 6, 6, 6, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5 ], [ 6, 6, 6, 6, 6, 6, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5 ], [ 6, 6, 6, 6, 6, 6, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5 ], [ 3, 3, 3, 3, 3, 3, 3, 3, 3, 3, 3, 3, 3, 3, 3, 3, 3, 3, 3, 3, 3, 3, 3, 3 ], [ 3, 3, 3, 3, 3, 3, 3, 3, 3, 3, 3, 3, 3, 3, 3, 3, 3, 3, 3, 3, 3, 3, 3, 3 ], [ 3, 3, 3, 3, 3, 3, 3, 3, 3, 3, 3, 3, 3, 3, 3, 3, 3, 3, 3, 3, 3, 3, 3, 3 ], [ 3, 3, 3, 3, 3, 3, 3, 3, 3, 3, 3, 3, 3, 3, 3, 3, 3, 3, 3, 3, 3, 3, 3, 3 ], [ 6, 6, 6, 6, 6, 6, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5 ], [ 6, 6, 6, 6, 6, 6, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5 ], [ 6, 6, 6, 6, 6, 6, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5 ] ]
dispatch_sched_weekday,[ [ 6, 6, 6, 6, 6, 6, 5, 5, 4, 4, 4, 4, 4, 4, 4, 4, 4, 4, 4, 4, 4, 5, 5, 5 ], [ 6, 6, 6, 6, 6, 6, 5, 5, 4, 4, 4, 4, 4, 4, 4, 4, 4, 4, 4, 4, 4, 5, 5, 5 ], [ 6, 6, 6, 6, 6, 6, 5, 5, 4, 4, 4, 4, 4, 4, 4, 4, 4, 4, 4, 4, 4, 5, 5, 5 ], [ 6, 6, 6, 6, 6, 6, 5, 5, 4, 4, 4, 4, 4, 4, 4, 4, 4, 4, 4, 4, 4, 5, 5, 5 ], [ 6, 6, 6, 6, 6, 6, 5, 5, 4, 4, 4, 4, 4, 4, 4, 4, 4, 4, 4, 4, 4, 5, 5, 5 ], [ 3, 3, 3, 3, 3, 3, 3, 3, 2, 2, 2, 2, 1, 1, 1, 1, 1, 1, 2, 2, 2, 3, 3, 3 ], [ 3, 3, 3, 3, 3, 3, 3, 3, 2, 2, 2, 2, 1, 1, 1, 1, 1, 1, 2, 2, 2, 3, 3, 3 ], [ 3, 3, 3, 3, 3, 3, 3, 3, 2, 2, 2, 2, 1, 1, 1, 1, 1, 1, 2, 2, 2, 3, 3, 3 ], [ 3, 3, 3, 3, 3, 3, 3, 3, 2, 2, 2, 2, 1, 1, 1, 1, 1, 1, 2, 2, 2, 3, 3, 3 ], [ 6, 6, 6, 6, 6, 6, 5, 5, 4, 4, 4, 4, 4, 4, 4, 4, 4, 4, 4, 4, 4, 5, 5, 5 ], [ 6, 6, 6, 6, 6, 6, 5, 5, 4, 4, 4, 4, 4, 4, 4, 4, 4, 4, 4, 4, 4, 5, 5, 5 ], [ 6, 6, 6, 6, 6, 6, 5, 5, 4, 4, 4, 4, 4, 4, 4, 4, 4, 4, 4, 4, 4, 5, 5, 5 ] ]
dispatch_sched_weekend,[ [ 6, 6, 6, 6, 6, 6, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5 ], [ 6, 6, 6, 6, 6, 6, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5 ], [ 6, 6, 6, 6, 6, 6, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5 ], [ 6, 6, 6, 6, 6, 6, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5 ], [ 6, 6, 6, 6, 6, 6, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5 ], [ 3, 3, 3, 3, 3, 3, 3, 3, 3, 3, 3, 3, 3, 3, 3, 3, 3, 3, 3, 3, 3, 3, 3, 3 ], [ 3, 3, 3, 3, 3, 3, 3, 3, 3, 3, 3, 3, 3, 3, 3, 3, 3, 3, 3, 3, 3, 3, 3, 3 ], [ 3, 3, 3, 3, 3, 3, 3, 3, 3, 3, 3, 3, 3, 3, 3, 3, 3, 3, 3, 3, 3, 3, 3, 3 ], [ 3, 3, 3, 3, 3, 3, 3, 3, 3, 3, 3, 3, 3, 3, 3, 3, 3, 3, 3, 3, 3, 3, 3, 3 ], [ 6, 6, 6, 6, 6, 6, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5 ], [ 6, 6, 6, 6, 6, 6, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5 ], [ 6, 6, 6, 6, 6, 6, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5, 5 ] ]
adjust:periods,<null>
sf_adjust:periods,<null>
