solar_resource_data,<null>
wlim_series,[ 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.00