solar_resource_data,<null>
0e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38, 1.000e+38 ]
dispatch_series,[ 0.000e+00 ]
adjust:hourly,<null>
sf_adjust:hourly,<null>
